Version,
    23.2;

SimulationControl,
    YES,
    YES,
    YES,
    NO,
    YES,
    YES,
    2;

Building,
    Ref Bldg Large Office New2004_v1.3_5.0,
    -21.52,
    City,
    0.0400,
    0.2000,
    FullExterior,
    25,
    6;

RunPeriod,
    Run Period 1,
    1,
    1,
    ,
    12,
    31,
    ,
    ,
    No,
    No,
    No,
    Yes,
    Yes;

RunPeriodControl:SpecialDays,
    New Years Day,
    January 1,
    1,
    Holiday;

RunPeriodControl:SpecialDays,
    Veterans Day,
    November 11,
    1,
    Holiday;

RunPeriodControl:SpecialDays,
    Christmas,
    December 25,
    1,
    Holiday;

RunPeriodControl:SpecialDays,
    Independence Day,
    July 4,
    1,
    Holiday;

RunPeriodControl:SpecialDays,
    MLK Day,
    3rd Monday in January,
    1,
    Holiday;

RunPeriodControl:SpecialDays,
    Presidents Day,
    3rd Monday in February,
    1,
    Holiday;

RunPeriodControl:SpecialDays,
    Memorial Day,
    Last Monday in May,
    1,
    Holiday;

RunPeriodControl:SpecialDays,
    Labor Day,
    1st Monday in September,
    1,
    Holiday;

RunPeriodControl:SpecialDays,
    Columbus Day,
    2nd Monday in October,
    1,
    Holiday;

RunPeriodControl:SpecialDays,
    Thanksgiving,
    4th Thursday in November,
    1,
    Holiday;

ScheduleTypeLimits,
    Any Number;

ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

ScheduleTypeLimits,
    Humidity,
    10,
    90,
    CONTINUOUS;

ScheduleTypeLimits,
    Number;

Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    DOE-2;

HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;

Sizing:Parameters,
    1.33,
    1.33,
    6;

ConvergenceLimits,
    2,
    25;

ShadowCalculation,
    PolygonClipping,
    Periodic,
    20,
    15000;

Timestep,
    6;

Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.69,
    28.10;

Site:GroundTemperature:BuildingSurface,
    19.527,
    19.502,
    19.536,
    19.598,
    20.002,
    21.640,
    22.225,
    22.375,
    21.449,
    20.121,
    19.802,
    19.633;

Construction,
    Mass Non-res Ext Wall,
    1IN Stucco,
    8IN Concrete HW,
    Mass NonRes Wall Insulation,
    1/2IN Gypsum;

Material,
    Mass NonRes Wall Insulation,
    MediumRough,
    0.0495494599433393,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    IEAD Non-res Roof,
    Roof Membrane,
    IEAD NonRes Roof Insulation,
    Metal Decking;

Material,
    IEAD NonRes Roof Insulation,
    MediumRough,
    0.127338688569477,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    ext-slab,
    HW CONCRETE,
    CP02 CARPET PAD;

Construction,
    int-walls,
    1/2IN Gypsum,
    1/2IN Gypsum;

Construction,
    INT-FLOOR-TOPSIDE,
    MAT-CC05 4 HW CONCRETE,
    CP02 CARPET PAD;

Construction,
    INT-FLOOR-UNDERSIDE,
    CP02 CARPET PAD,
    MAT-CC05 4 HW CONCRETE;

Construction,
    Underground Wall Non-res,
    8IN Concrete HW,
    UGWall NonRes Insulation;

Material,
    UGWall NonRes Insulation,
    MediumRough,
    0.0001,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    Window Non-res Fixed,
    NonRes Fixed Assembly Window;

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,
    3.23646,
    0.39;

Construction,
    DropCeiling,
    Std AC02;

Construction,
    InteriorFurnishings,
    Std Wood 6inch;

Material,
    Std Wood 6inch,
    MediumSmooth,
    0.15,
    0.12,
    540.0000,
    1210,
    0.9000000,
    0.7000000,
    0.7000000;

Material,
    Wood Siding,
    MediumSmooth,
    0.0100,
    0.1100,
    544.6200,
    1210.0000,
    0.9000,
    0.7800,
    0.7800;

Material,
    1/2IN Gypsum,
    Smooth,
    0.0127,
    0.1600,
    784.9000,
    830.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    1IN Stucco,
    Smooth,
    0.0253,
    0.6918,
    1858.0000,
    837.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    8IN CONCRETE HW,
    Rough,
    0.2032,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Siding,
    Smooth,
    0.0015,
    44.9600,
    7688.8600,
    410.0000,
    0.9000,
    0.2000,
    0.2000;

Material,
    HW CONCRETE,
    Rough,
    0.1016,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material:NoMass,
    CP02 CARPET PAD,
    VeryRough,
    0.2165,
    0.9000,
    0.7000,
    0.8000;

Material,
    Roof Membrane,
    VeryRough,
    0.0095,
    0.1600,
    1121.2900,
    1460.0000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Decking,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    Metal Roofing,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    MAT-CC05 4 HW CONCRETE,
    Rough,
    0.1016,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Std AC02,
    MediumSmooth,
    1.2700000E-02,
    5.7000000E-02,
    288.0000,
    1339.000,
    0.9000000,
    0.7000000,
    0.2000000;

Material:NoMass,
    MAT-AIR-WALL,
    Rough,
    0.2079491,
    0.9,
    0.7;

Zone,
    Basement,
    0.0000,
    0.0000,
    0.0400,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Core_bottom,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Core_mid,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    2,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Core_top,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    GroundFloor_Plenum,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    No;

Zone,
    MidFloor_Plenum,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    2,
    ,
    ,
    autocalculate,
    ,
    ,
    No;

Zone,
    Perimeter_bot_ZN_1,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_bot_ZN_2,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_bot_ZN_3,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_bot_ZN_4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_mid_ZN_1,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    2,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_mid_ZN_2,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    2,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_mid_ZN_3,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    2,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_mid_ZN_4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    2,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_top_ZN_1,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_top_ZN_2,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_top_ZN_3,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_top_ZN_4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    TopFloor_Plenum,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    No;

BuildingSurface:Detailed,
    Basement_Ceiling_1,
    Ceiling,
    INT-FLOOR-UNDERSIDE,
    Basement,
    ,
    Surface,
    Perimeter_bot_ZN_1_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    13.8248,
    0.0000,
    0.0000,
    9.2516,
    4.5732,
    0.0000;

BuildingSurface:Detailed,
    Basement_Ceiling_2,
    Ceiling,
    INT-FLOOR-UNDERSIDE,
    Basement,
    ,
    Surface,
    Perimeter_bot_ZN_2_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    0.0000,
    13.8248,
    0.0000,
    0.0000,
    13.8248,
    12.9666,
    0.0000,
    9.2516,
    8.3935,
    0.0000;

BuildingSurface:Detailed,
    Basement_Ceiling_3,
    Ceiling,
    INT-FLOOR-UNDERSIDE,
    Basement,
    ,
    Surface,
    Perimeter_bot_ZN_3_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    0.0000,
    13.8248,
    12.9666,
    0.0000,
    0.0000,
    12.9666,
    0.0000,
    4.5732,
    8.3935,
    0.0000;

BuildingSurface:Detailed,
    Basement_Ceiling_4,
    Ceiling,
    INT-FLOOR-UNDERSIDE,
    Basement,
    ,
    Surface,
    Perimeter_bot_ZN_4_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    0.0000,
    0.0000,
    12.9666,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    4.5732,
    4.5732,
    0.0000;

BuildingSurface:Detailed,
    Basement_Ceiling_5,
    Ceiling,
    INT-FLOOR-UNDERSIDE,
    Basement,
    ,
    Surface,
    Core_bot_ZN_5_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    0.0000,
    4.5732,
    4.5732,
    0.0000,
    9.2516,
    4.5732,
    0.0000,
    9.2516,
    8.3935,
    0.0000;

BuildingSurface:Detailed,
    Basement_Floor,
    Floor,
    ext-slab,
    Basement,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    -2.4390,
    13.8248,
    0.0000,
    -2.4390,
    0.0000,
    0.0000,
    -2.4390,
    0.0000,
    12.9666,
    -2.4390;

BuildingSurface:Detailed,
    Basement_Wall_East,
    Wall,
    Underground Wall Non-res,
    Basement,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    0.0000,
    13.8248,
    0.0000,
    -2.4390,
    13.8248,
    12.9666,
    -2.4390,
    13.8248,
    12.9666,
    0.0000;

BuildingSurface:Detailed,
    Basement_Wall_North,
    Wall,
    Underground Wall Non-res,
    Basement,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    0.0000,
    13.8248,
    12.9666,
    -2.4390,
    0.0000,
    12.9666,
    -2.4390,
    0.0000,
    12.9666,
    0.0000;

BuildingSurface:Detailed,
    Basement_Wall_South,
    Wall,
    Underground Wall Non-res,
    Basement,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    -2.4390,
    13.8248,
    0.0000,
    -2.4390,
    13.8248,
    0.0000,
    0.0000;

BuildingSurface:Detailed,
    Basement_Wall_West,
    Wall,
    Underground Wall Non-res,
    Basement,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    0.0000,
    0.0000,
    12.9666,
    -2.4390,
    0.0000,
    0.0000,
    -2.4390,
    0.0000,
    0.0000,
    0.0000;

BuildingSurface:Detailed,
    Building_Roof,
    Roof,
    IEAD Non-res Roof,
    TopFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    21.4720,
    13.8248,
    12.9666,
    21.4720,
    0.0000,
    12.9666,
    21.4720,
    0.0000,
    0.0000,
    21.4720;

BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling,
    Ceiling,
    DropCeiling,
    Core_bottom,
    ,
    Surface,
    GroundFloor_Plenum_Floor_5,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    2.7440,
    4.5732,
    4.5732,
    2.7440,
    9.2516,
    4.5732,
    2.7440,
    9.2516,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Core_bottom,
    ,
    Surface,
    Basement_Ceiling_5,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    0.0000,
    9.2516,
    4.5732,
    0.0000,
    4.5732,
    4.5732,
    0.0000,
    4.5732,
    8.3935,
    0.0000;

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East,
    Wall,
    int-walls,
    Core_bottom,
    ,
    Surface,
    Perimeter_bot_ZN_2_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    2.7440,
    9.2516,
    4.5732,
    0.0000,
    9.2516,
    8.3935,
    0.0000,
    9.2516,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,
    Wall,
    int-walls,
    Core_bottom,
    ,
    Surface,
    Perimeter_bot_ZN_3_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    2.7440,
    9.2516,
    8.3935,
    0.0000,
    4.5732,
    8.3935,
    0.0000,
    4.5732,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,
    Wall,
    int-walls,
    Core_bottom,
    ,
    Surface,
    Perimeter_bot_ZN_1_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    2.7440,
    4.5732,
    4.5732,
    0.0000,
    9.2516,
    4.5732,
    0.0000,
    9.2516,
    4.5732,
    2.7440;

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West,
    Wall,
    int-walls,
    Core_bottom,
    ,
    Surface,
    Perimeter_bot_ZN_4_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    2.7440,
    4.5732,
    8.3935,
    0.0000,
    4.5732,
    4.5732,
    0.0000,
    4.5732,
    4.5732,
    2.7440;

BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling,
    Ceiling,
    DropCeiling,
    Core_mid,
    ,
    Surface,
    MidFloor_Plenum_Floor_5,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    11.4980,
    4.5732,
    4.5732,
    11.4980,
    9.2516,
    4.5732,
    11.4980,
    9.2516,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Core_mid,
    ,
    Surface,
    Core_mid_ZN_5_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    8.7540,
    9.2516,
    4.5732,
    8.7540,
    4.5732,
    4.5732,
    8.7540,
    4.5732,
    8.3935,
    8.7540;

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East,
    Wall,
    int-walls,
    Core_mid,
    ,
    Surface,
    Perimeter_mid_ZN_2_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    11.4980,
    9.2516,
    4.5732,
    8.7540,
    9.2516,
    8.3935,
    8.7540,
    9.2516,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,
    Wall,
    int-walls,
    Core_mid,
    ,
    Surface,
    Perimeter_mid_ZN_3_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    11.4980,
    9.2516,
    8.3935,
    8.7540,
    4.5732,
    8.3935,
    8.7540,
    4.5732,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,
    Wall,
    int-walls,
    Core_mid,
    ,
    Surface,
    Perimeter_mid_ZN_1_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    11.4980,
    4.5732,
    4.5732,
    8.7540,
    9.2516,
    4.5732,
    8.7540,
    9.2516,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West,
    Wall,
    int-walls,
    Core_mid,
    ,
    Surface,
    Perimeter_mid_ZN_4_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    11.4980,
    4.5732,
    8.3935,
    8.7540,
    4.5732,
    4.5732,
    8.7540,
    4.5732,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,
    Ceiling,
    DropCeiling,
    Core_top,
    ,
    Surface,
    TopFloor_Plenum_Floor_5,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    20.2528,
    4.5732,
    4.5732,
    20.2528,
    9.2516,
    4.5732,
    20.2528,
    9.2516,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Core_top,
    ,
    Surface,
    Core_top_ZN_5_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    17.5088,
    9.2516,
    4.5732,
    17.5088,
    4.5732,
    4.5732,
    17.5088,
    4.5732,
    8.3935,
    17.5088;

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East,
    Wall,
    int-walls,
    Core_top,
    ,
    Surface,
    Perimeter_top_ZN_2_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    20.2528,
    9.2516,
    4.5732,
    17.5088,
    9.2516,
    8.3935,
    17.5088,
    9.2516,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,
    Wall,
    int-walls,
    Core_top,
    ,
    Surface,
    Perimeter_top_ZN_3_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    20.2528,
    9.2516,
    8.3935,
    17.5088,
    4.5732,
    8.3935,
    17.5088,
    4.5732,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,
    Wall,
    int-walls,
    Core_top,
    ,
    Surface,
    Perimeter_top_ZN_1_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    20.2528,
    4.5732,
    4.5732,
    17.5088,
    9.2516,
    4.5732,
    17.5088,
    9.2516,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West,
    Wall,
    int-walls,
    Core_top,
    ,
    Surface,
    Perimeter_top_ZN_4_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    20.2528,
    4.5732,
    8.3935,
    17.5088,
    4.5732,
    4.5732,
    17.5088,
    4.5732,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    GroundFloor_Plenum_Ceiling,
    Ceiling,
    INT-FLOOR-UNDERSIDE,
    GroundFloor_Plenum,
    ,
    Surface,
    GroundFloor_Plenum_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    3.9632,
    13.8248,
    12.9666,
    3.9632,
    0.0000,
    12.9666,
    3.9632,
    0.0000,
    0.0000,
    3.9632;

BuildingSurface:Detailed,
    GroundFloor_Plenum_Floor_1,
    Floor,
    DropCeiling,
    GroundFloor_Plenum,
    ,
    Surface,
    Perimeter_bot_ZN_1_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    2.7440,
    9.2516,
    4.5732,
    2.7440,
    13.8248,
    0.0000,
    2.7440,
    0.0000,
    0.0000,
    2.7440;

BuildingSurface:Detailed,
    GroundFloor_Plenum_Floor_2,
    Floor,
    DropCeiling,
    GroundFloor_Plenum,
    ,
    Surface,
    Perimeter_bot_ZN_2_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    2.7440,
    13.8248,
    0.0000,
    2.7440,
    9.2516,
    4.5732,
    2.7440,
    9.2516,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    GroundFloor_Plenum_Floor_3,
    Floor,
    DropCeiling,
    GroundFloor_Plenum,
    ,
    Surface,
    Perimeter_bot_ZN_3_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    2.7440,
    4.5732,
    8.3935,
    2.7440,
    0.0000,
    12.9666,
    2.7440,
    13.8248,
    12.9666,
    2.7440;

BuildingSurface:Detailed,
    GroundFloor_Plenum_Floor_4,
    Floor,
    DropCeiling,
    GroundFloor_Plenum,
    ,
    Surface,
    Perimeter_bot_ZN_4_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    2.7440,
    4.5732,
    4.5732,
    2.7440,
    0.0000,
    0.0000,
    2.7440,
    0.0000,
    12.9666,
    2.7440;

BuildingSurface:Detailed,
    GroundFloor_Plenum_Floor_5,
    Floor,
    DropCeiling,
    GroundFloor_Plenum,
    ,
    Surface,
    Core_bot_ZN_5_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    2.7440,
    4.5732,
    4.5732,
    2.7440,
    4.5732,
    8.3935,
    2.7440,
    9.2516,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    GroundFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    3.9632,
    13.8248,
    0.0000,
    2.7440,
    13.8248,
    12.9666,
    2.7440,
    13.8248,
    12.9666,
    3.9632;

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    GroundFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    3.9632,
    13.8248,
    12.9666,
    2.7440,
    0.0000,
    12.9666,
    2.7440,
    0.0000,
    12.9666,
    3.9632;

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    GroundFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.9632,
    0.0000,
    0.0000,
    2.7440,
    13.8248,
    0.0000,
    2.7440,
    13.8248,
    0.0000,
    3.9632;

BuildingSurface:Detailed,
    GroundFloor_Plenum_West,
    Wall,
    Mass Non-res Ext Wall,
    GroundFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    3.9632,
    0.0000,
    12.9666,
    2.7440,
    0.0000,
    0.0000,
    2.7440,
    0.0000,
    0.0000,
    3.9632;

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling,
    Ceiling,
    INT-FLOOR-UNDERSIDE,
    MidFloor_Plenum,
    ,
    Surface,
    MidFloor_Plenum_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    12.7172,
    0.0000,
    12.9666,
    12.7172,
    0.0000,
    0.0000,
    12.7172,
    13.8248,
    0.0000,
    12.7172;

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_1,
    Floor,
    DropCeiling,
    MidFloor_Plenum,
    ,
    Surface,
    Perimeter_mid_ZN_1_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    11.4980,
    0.0000,
    0.0000,
    11.4980,
    4.5732,
    4.5732,
    11.4980,
    9.2516,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_2,
    Floor,
    DropCeiling,
    MidFloor_Plenum,
    ,
    Surface,
    Perimeter_mid_ZN_2_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    11.4980,
    9.2516,
    4.5732,
    11.4980,
    9.2516,
    8.3935,
    11.4980,
    13.8248,
    12.9666,
    11.4980;

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_3,
    Floor,
    DropCeiling,
    MidFloor_Plenum,
    ,
    Surface,
    Perimeter_mid_ZN_3_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    11.4980,
    13.8248,
    12.9666,
    11.4980,
    9.2516,
    8.3935,
    11.4980,
    4.5732,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_4,
    Floor,
    DropCeiling,
    MidFloor_Plenum,
    ,
    Surface,
    Perimeter_mid_ZN_4_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    11.4980,
    0.0000,
    12.9666,
    11.4980,
    4.5732,
    8.3935,
    11.4980,
    4.5732,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_5,
    Floor,
    DropCeiling,
    MidFloor_Plenum,
    ,
    Surface,
    Core_mid_ZN_5_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    11.4980,
    4.5732,
    4.5732,
    11.4980,
    4.5732,
    8.3935,
    11.4980,
    9.2516,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    MidFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    12.7172,
    13.8248,
    0.0000,
    11.4980,
    13.8248,
    12.9666,
    11.4980,
    13.8248,
    12.9666,
    12.7172;

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    MidFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    12.7172,
    13.8248,
    12.9666,
    11.4980,
    0.0000,
    12.9666,
    11.4980,
    0.0000,
    12.9666,
    12.7172;

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    MidFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    12.7172,
    0.0000,
    0.0000,
    11.4980,
    13.8248,
    0.0000,
    11.4980,
    13.8248,
    0.0000,
    12.7172;

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    MidFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    12.7172,
    0.0000,
    12.9666,
    11.4980,
    0.0000,
    0.0000,
    11.4980,
    0.0000,
    0.0000,
    12.7172;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_bot_ZN_1,
    ,
    Surface,
    GroundFloor_Plenum_Floor_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    2.7440,
    0.0000,
    0.0000,
    2.7440,
    13.8248,
    0.0000,
    2.7440,
    9.2516,
    4.5732,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_bot_ZN_1,
    ,
    Surface,
    Basement_Ceiling_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    0.0000,
    13.8248,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    4.5732,
    4.5732,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,
    Wall,
    int-walls,
    Perimeter_bot_ZN_1,
    ,
    Surface,
    Perimeter_bot_ZN_2_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    2.7440,
    13.8248,
    0.0000,
    0.0000,
    9.2516,
    4.5732,
    0.0000,
    9.2516,
    4.5732,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_North,
    Wall,
    int-walls,
    Perimeter_bot_ZN_1,
    ,
    Surface,
    Core_bot_ZN_5_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    2.7440,
    9.2516,
    4.5732,
    0.0000,
    4.5732,
    4.5732,
    0.0000,
    4.5732,
    4.5732,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_bot_ZN_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    2.7440,
    0.0000,
    0.0000,
    0.0000,
    13.8248,
    0.0000,
    0.0000,
    13.8248,
    0.0000,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_West,
    Wall,
    int-walls,
    Perimeter_bot_ZN_1,
    ,
    Surface,
    Perimeter_bot_ZN_4_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    2.7440,
    4.5732,
    4.5732,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_bot_ZN_2,
    ,
    Surface,
    GroundFloor_Plenum_Floor_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    2.7440,
    13.8248,
    0.0000,
    2.7440,
    13.8248,
    12.9666,
    2.7440,
    9.2516,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_bot_ZN_2,
    ,
    Surface,
    Basement_Ceiling_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    0.0000,
    13.8248,
    12.9666,
    0.0000,
    13.8248,
    0.0000,
    0.0000,
    9.2516,
    4.5732,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_bot_ZN_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    2.7440,
    13.8248,
    0.0000,
    0.0000,
    13.8248,
    12.9666,
    0.0000,
    13.8248,
    12.9666,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,
    Wall,
    int-walls,
    Perimeter_bot_ZN_2,
    ,
    Surface,
    Perimeter_bot_ZN_3_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    2.7440,
    13.8248,
    12.9666,
    0.0000,
    9.2516,
    8.3935,
    0.0000,
    9.2516,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_South,
    Wall,
    int-walls,
    Perimeter_bot_ZN_2,
    ,
    Surface,
    Perimeter_bot_ZN_1_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    2.7440,
    9.2516,
    4.5732,
    0.0000,
    13.8248,
    0.0000,
    0.0000,
    13.8248,
    0.0000,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_West,
    Wall,
    int-walls,
    Perimeter_bot_ZN_2,
    ,
    Surface,
    Core_bot_ZN_5_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    2.7440,
    9.2516,
    8.3935,
    0.0000,
    9.2516,
    4.5732,
    0.0000,
    9.2516,
    4.5732,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_bot_ZN_3,
    ,
    Surface,
    GroundFloor_Plenum_Floor_3,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    2.7440,
    13.8248,
    12.9666,
    2.7440,
    0.0000,
    12.9666,
    2.7440,
    4.5732,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_bot_ZN_3,
    ,
    Surface,
    Basement_Ceiling_3,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    0.0000,
    0.0000,
    12.9666,
    0.0000,
    13.8248,
    12.9666,
    0.0000,
    9.2516,
    8.3935,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_East,
    Wall,
    int-walls,
    Perimeter_bot_ZN_3,
    ,
    Surface,
    Perimeter_bot_ZN_2_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    2.7440,
    9.2516,
    8.3935,
    0.0000,
    13.8248,
    12.9666,
    0.0000,
    13.8248,
    12.9666,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_bot_ZN_3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    2.7440,
    13.8248,
    12.9666,
    0.0000,
    0.0000,
    12.9666,
    0.0000,
    0.0000,
    12.9666,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_South,
    Wall,
    int-walls,
    Perimeter_bot_ZN_3,
    ,
    Surface,
    Core_bot_ZN_5_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    2.7440,
    4.5732,
    8.3935,
    0.0000,
    9.2516,
    8.3935,
    0.0000,
    9.2516,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,
    Wall,
    int-walls,
    Perimeter_bot_ZN_3,
    ,
    Surface,
    Perimeter_bot_ZN_4_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    2.7440,
    0.0000,
    12.9666,
    0.0000,
    4.5732,
    8.3935,
    0.0000,
    4.5732,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_bot_ZN_4,
    ,
    Surface,
    GroundFloor_Plenum_Floor_4,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    2.7440,
    0.0000,
    12.9666,
    2.7440,
    0.0000,
    0.0000,
    2.7440,
    4.5732,
    4.5732,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_bot_ZN_4,
    ,
    Surface,
    Basement_Ceiling_4,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    12.9666,
    0.0000,
    4.5732,
    8.3935,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_East,
    Wall,
    int-walls,
    Perimeter_bot_ZN_4,
    ,
    Surface,
    Core_bot_ZN_5_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    2.7440,
    4.5732,
    4.5732,
    0.0000,
    4.5732,
    8.3935,
    0.0000,
    4.5732,
    8.3935,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_North,
    Wall,
    int-walls,
    Perimeter_bot_ZN_4,
    ,
    Surface,
    Perimeter_bot_ZN_3_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    2.7440,
    4.5732,
    8.3935,
    0.0000,
    0.0000,
    12.9666,
    0.0000,
    0.0000,
    12.9666,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,
    Wall,
    int-walls,
    Perimeter_bot_ZN_4,
    ,
    Surface,
    Perimeter_bot_ZN_1_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    2.7440,
    0.0000,
    0.0000,
    0.0000,
    4.5732,
    4.5732,
    0.0000,
    4.5732,
    4.5732,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_bot_ZN_4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    2.7440,
    0.0000,
    12.9666,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    2.7440;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_mid_ZN_1,
    ,
    Surface,
    MidFloor_Plenum_Floor_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    11.4980,
    0.0000,
    0.0000,
    11.4980,
    13.8248,
    0.0000,
    11.4980,
    9.2516,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_mid_ZN_1,
    ,
    Surface,
    Perimeter_mid_ZN_1_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    8.7540,
    13.8248,
    0.0000,
    8.7540,
    0.0000,
    0.0000,
    8.7540,
    4.5732,
    4.5732,
    8.7540;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,
    Wall,
    int-walls,
    Perimeter_mid_ZN_1,
    ,
    Surface,
    Perimeter_mid_ZN_2_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    11.4980,
    13.8248,
    0.0000,
    8.7540,
    9.2516,
    4.5732,
    8.7540,
    9.2516,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_North,
    Wall,
    int-walls,
    Perimeter_mid_ZN_1,
    ,
    Surface,
    Core_mid_ZN_5_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    11.4980,
    9.2516,
    4.5732,
    8.7540,
    4.5732,
    4.5732,
    8.7540,
    4.5732,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_mid_ZN_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    11.4980,
    0.0000,
    0.0000,
    8.7540,
    13.8248,
    0.0000,
    8.7540,
    13.8248,
    0.0000,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_West,
    Wall,
    int-walls,
    Perimeter_mid_ZN_1,
    ,
    Surface,
    Perimeter_mid_ZN_4_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    11.4980,
    4.5732,
    4.5732,
    8.7540,
    0.0000,
    0.0000,
    8.7540,
    0.0000,
    0.0000,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_mid_ZN_2,
    ,
    Surface,
    MidFloor_Plenum_Floor_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    11.4980,
    13.8248,
    0.0000,
    11.4980,
    13.8248,
    12.9666,
    11.4980,
    9.2516,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_mid_ZN_2,
    ,
    Surface,
    Perimeter_mid_ZN_2_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    8.7540,
    13.8248,
    12.9666,
    8.7540,
    13.8248,
    0.0000,
    8.7540,
    9.2516,
    4.5732,
    8.7540;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_mid_ZN_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    11.4980,
    13.8248,
    0.0000,
    8.7540,
    13.8248,
    12.9666,
    8.7540,
    13.8248,
    12.9666,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,
    Wall,
    int-walls,
    Perimeter_mid_ZN_2,
    ,
    Surface,
    Perimeter_mid_ZN_3_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    11.4980,
    13.8248,
    12.9666,
    8.7540,
    9.2516,
    8.3935,
    8.7540,
    9.2516,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_South,
    Wall,
    int-walls,
    Perimeter_mid_ZN_2,
    ,
    Surface,
    Perimeter_mid_ZN_1_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    11.4980,
    9.2516,
    4.5732,
    8.7540,
    13.8248,
    0.0000,
    8.7540,
    13.8248,
    0.0000,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_West,
    Wall,
    int-walls,
    Perimeter_mid_ZN_2,
    ,
    Surface,
    Core_mid_ZN_5_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    11.4980,
    9.2516,
    8.3935,
    8.7540,
    9.2516,
    4.5732,
    8.7540,
    9.2516,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_mid_ZN_3,
    ,
    Surface,
    MidFloor_Plenum_Floor_3,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    11.4980,
    13.8248,
    12.9666,
    11.4980,
    0.0000,
    12.9666,
    11.4980,
    4.5732,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_mid_ZN_3,
    ,
    Surface,
    Perimeter_mid_ZN_3_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    8.7540,
    0.0000,
    12.9666,
    8.7540,
    13.8248,
    12.9666,
    8.7540,
    9.2516,
    8.3935,
    8.7540;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_East,
    Wall,
    int-walls,
    Perimeter_mid_ZN_3,
    ,
    Surface,
    Perimeter_mid_ZN_2_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    11.4980,
    9.2516,
    8.3935,
    8.7540,
    13.8248,
    12.9666,
    8.7540,
    13.8248,
    12.9666,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_mid_ZN_3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    11.4980,
    13.8248,
    12.9666,
    8.7540,
    0.0000,
    12.9666,
    8.7540,
    0.0000,
    12.9666,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_South,
    Wall,
    int-walls,
    Perimeter_mid_ZN_3,
    ,
    Surface,
    Core_mid_ZN_5_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    11.4980,
    4.5732,
    8.3935,
    8.7540,
    9.2516,
    8.3935,
    8.7540,
    9.2516,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,
    Wall,
    int-walls,
    Perimeter_mid_ZN_3,
    ,
    Surface,
    Perimeter_mid_ZN_4_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    11.4980,
    0.0000,
    12.9666,
    8.7540,
    4.5732,
    8.3935,
    8.7540,
    4.5732,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_mid_ZN_4,
    ,
    Surface,
    MidFloor_Plenum_Floor_4,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    11.4980,
    0.0000,
    12.9666,
    11.4980,
    0.0000,
    0.0000,
    11.4980,
    4.5732,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_mid_ZN_4,
    ,
    Surface,
    Perimeter_mid_ZN_4_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    8.7540,
    0.0000,
    0.0000,
    8.7540,
    0.0000,
    12.9666,
    8.7540,
    4.5732,
    8.3935,
    8.7540;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_East,
    Wall,
    int-walls,
    Perimeter_mid_ZN_4,
    ,
    Surface,
    Core_mid_ZN_5_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    11.4980,
    4.5732,
    4.5732,
    8.7540,
    4.5732,
    8.3935,
    8.7540,
    4.5732,
    8.3935,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_North,
    Wall,
    int-walls,
    Perimeter_mid_ZN_4,
    ,
    Surface,
    Perimeter_mid_ZN_3_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    11.4980,
    4.5732,
    8.3935,
    8.7540,
    0.0000,
    12.9666,
    8.7540,
    0.0000,
    12.9666,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,
    Wall,
    int-walls,
    Perimeter_mid_ZN_4,
    ,
    Surface,
    Perimeter_mid_ZN_1_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    11.4980,
    0.0000,
    0.0000,
    8.7540,
    4.5732,
    4.5732,
    8.7540,
    4.5732,
    4.5732,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_mid_ZN_4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    11.4980,
    0.0000,
    12.9666,
    8.7540,
    0.0000,
    0.0000,
    8.7540,
    0.0000,
    0.0000,
    11.4980;

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_top_ZN_1,
    ,
    Surface,
    TopFloor_Plenum_Floor_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    20.2528,
    0.0000,
    0.0000,
    20.2528,
    13.8248,
    0.0000,
    20.2528,
    9.2516,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_top_ZN_1,
    ,
    Surface,
    Perimeter_top_ZN_1_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    17.5088,
    13.8248,
    0.0000,
    17.5088,
    0.0000,
    0.0000,
    17.5088,
    4.5732,
    4.5732,
    17.5088;

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_East,
    Wall,
    int-walls,
    Perimeter_top_ZN_1,
    ,
    Surface,
    Perimeter_top_ZN_2_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    20.2528,
    13.8248,
    0.0000,
    17.5088,
    9.2516,
    4.5732,
    17.5088,
    9.2516,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_North,
    Wall,
    int-walls,
    Perimeter_top_ZN_1,
    ,
    Surface,
    Core_top_ZN_5_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    20.2528,
    9.2516,
    4.5732,
    17.5088,
    4.5732,
    4.5732,
    17.5088,
    4.5732,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_top_ZN_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    20.2528,
    0.0000,
    0.0000,
    17.5088,
    13.8248,
    0.0000,
    17.5088,
    13.8248,
    0.0000,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_West,
    Wall,
    int-walls,
    Perimeter_top_ZN_1,
    ,
    Surface,
    Perimeter_top_ZN_4_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    20.2528,
    4.5732,
    4.5732,
    17.5088,
    0.0000,
    0.0000,
    17.5088,
    0.0000,
    0.0000,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_top_ZN_2,
    ,
    Surface,
    TopFloor_Plenum_Floor_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    20.2528,
    13.8248,
    0.0000,
    20.2528,
    13.8248,
    12.9666,
    20.2528,
    9.2516,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_top_ZN_2,
    ,
    Surface,
    Perimeter_top_ZN_2_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    17.5088,
    13.8248,
    12.9666,
    17.5088,
    13.8248,
    0.0000,
    17.5088,
    9.2516,
    4.5732,
    17.5088;

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_top_ZN_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    20.2528,
    13.8248,
    0.0000,
    17.5088,
    13.8248,
    12.9666,
    17.5088,
    13.8248,
    12.9666,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,
    Wall,
    int-walls,
    Perimeter_top_ZN_2,
    ,
    Surface,
    Perimeter_top_ZN_3_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    20.2528,
    13.8248,
    12.9666,
    17.5088,
    9.2516,
    8.3935,
    17.5088,
    9.2516,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_South,
    Wall,
    int-walls,
    Perimeter_top_ZN_2,
    ,
    Surface,
    Perimeter_top_ZN_1_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    20.2528,
    9.2516,
    4.5732,
    17.5088,
    13.8248,
    0.0000,
    17.5088,
    13.8248,
    0.0000,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_West,
    Wall,
    int-walls,
    Perimeter_top_ZN_2,
    ,
    Surface,
    Core_top_ZN_5_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    20.2528,
    9.2516,
    8.3935,
    17.5088,
    9.2516,
    4.5732,
    17.5088,
    9.2516,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_top_ZN_3,
    ,
    Surface,
    TopFloor_Plenum_Floor_3,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    20.2528,
    13.8248,
    12.9666,
    20.2528,
    0.0000,
    12.9666,
    20.2528,
    4.5732,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_top_ZN_3,
    ,
    Surface,
    Perimeter_top_ZN_3_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    17.5088,
    0.0000,
    12.9666,
    17.5088,
    13.8248,
    12.9666,
    17.5088,
    9.2516,
    8.3935,
    17.5088;

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_East,
    Wall,
    int-walls,
    Perimeter_top_ZN_3,
    ,
    Surface,
    Perimeter_top_ZN_2_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    20.2528,
    9.2516,
    8.3935,
    17.5088,
    13.8248,
    12.9666,
    17.5088,
    13.8248,
    12.9666,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_top_ZN_3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    20.2528,
    13.8248,
    12.9666,
    17.5088,
    0.0000,
    12.9666,
    17.5088,
    0.0000,
    12.9666,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_South,
    Wall,
    int-walls,
    Perimeter_top_ZN_3,
    ,
    Surface,
    Core_top_ZN_5_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    20.2528,
    4.5732,
    8.3935,
    17.5088,
    9.2516,
    8.3935,
    17.5088,
    9.2516,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,
    Wall,
    int-walls,
    Perimeter_top_ZN_3,
    ,
    Surface,
    Perimeter_top_ZN_4_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    20.2528,
    0.0000,
    12.9666,
    17.5088,
    4.5732,
    8.3935,
    17.5088,
    4.5732,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_top_ZN_4,
    ,
    Surface,
    TopFloor_Plenum_Floor_4,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    20.2528,
    0.0000,
    12.9666,
    20.2528,
    0.0000,
    0.0000,
    20.2528,
    4.5732,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_top_ZN_4,
    ,
    Surface,
    Perimeter_top_ZN_4_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    17.5088,
    0.0000,
    0.0000,
    17.5088,
    0.0000,
    12.9666,
    17.5088,
    4.5732,
    8.3935,
    17.5088;

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_East,
    Wall,
    int-walls,
    Perimeter_top_ZN_4,
    ,
    Surface,
    Core_top_ZN_5_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    20.2528,
    4.5732,
    4.5732,
    17.5088,
    4.5732,
    8.3935,
    17.5088,
    4.5732,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_North,
    Wall,
    int-walls,
    Perimeter_top_ZN_4,
    ,
    Surface,
    Perimeter_top_ZN_3_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    20.2528,
    4.5732,
    8.3935,
    17.5088,
    0.0000,
    12.9666,
    17.5088,
    0.0000,
    12.9666,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,
    Wall,
    int-walls,
    Perimeter_top_ZN_4,
    ,
    Surface,
    Perimeter_top_ZN_1_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    20.2528,
    0.0000,
    0.0000,
    17.5088,
    4.5732,
    4.5732,
    17.5088,
    4.5732,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_top_ZN_4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    20.2528,
    0.0000,
    12.9666,
    17.5088,
    0.0000,
    0.0000,
    17.5088,
    0.0000,
    0.0000,
    20.2528;

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_1,
    Floor,
    DropCeiling,
    TopFloor_Plenum,
    ,
    Surface,
    Perimeter_top_ZN_1_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    20.2528,
    0.0000,
    0.0000,
    20.2528,
    4.5732,
    4.5732,
    20.2528,
    9.2516,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_2,
    Floor,
    DropCeiling,
    TopFloor_Plenum,
    ,
    Surface,
    Perimeter_top_ZN_2_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    20.2528,
    9.2516,
    4.5732,
    20.2528,
    9.2516,
    8.3935,
    20.2528,
    13.8248,
    12.9666,
    20.2528;

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_3,
    Floor,
    DropCeiling,
    TopFloor_Plenum,
    ,
    Surface,
    Perimeter_top_ZN_3_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    20.2528,
    13.8248,
    12.9666,
    20.2528,
    9.2516,
    8.3935,
    20.2528,
    4.5732,
    8.3935,
    20.2528;

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_4,
    Floor,
    DropCeiling,
    TopFloor_Plenum,
    ,
    Surface,
    Perimeter_top_ZN_4_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    20.2528,
    0.0000,
    12.9666,
    20.2528,
    4.5732,
    8.3935,
    20.2528,
    4.5732,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_5,
    Floor,
    DropCeiling,
    TopFloor_Plenum,
    ,
    Surface,
    Core_top_ZN_5_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    20.2528,
    9.2516,
    8.3935,
    20.2528,
    9.2516,
    4.5732,
    20.2528,
    4.5732,
    4.5732,
    20.2528;

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    TopFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    21.4720,
    13.8248,
    0.0000,
    20.2528,
    13.8248,
    12.9666,
    20.2528,
    13.8248,
    12.9666,
    21.4720;

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    TopFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    21.4720,
    0.0000,
    0.0000,
    20.2528,
    13.8248,
    0.0000,
    20.2528,
    13.8248,
    0.0000,
    21.4720;

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    TopFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    21.4720,
    13.8248,
    12.9666,
    20.2528,
    0.0000,
    12.9666,
    20.2528,
    0.0000,
    12.9666,
    21.4720;

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    TopFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    21.4720,
    0.0000,
    12.9666,
    20.2528,
    0.0000,
    0.0000,
    20.2528,
    0.0000,
    0.0000,
    21.4720;

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_bot_ZN_1_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    0.0000,
    2.5000,
    0.0000,
    0.0000,
    0.9146,
    13.8246,
    0.0000,
    0.9146,
    13.8246,
    0.0000,
    2.5000;

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_bot_ZN_2_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8248,
    0.0000,
    2.5000,
    13.8248,
    0.0000,
    0.9146,
    13.8248,
    12.9665,
    0.9146,
    13.8248,
    12.9665,
    2.5000;

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_bot_ZN_3_Wall_North,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8246,
    12.9666,
    2.5000,
    13.8246,
    12.9666,
    0.9146,
    0.0000,
    12.9666,
    0.9146,
    0.0000,
    12.9666,
    2.5000;

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_bot_ZN_4_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    12.9665,
    2.5000,
    0.0000,
    12.9665,
    0.9146,
    0.0000,
    0.0000,
    0.9146,
    0.0000,
    0.0000,
    2.5000;

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_mid_ZN_1_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    0.0000,
    11.2540,
    0.0000,
    0.0000,
    9.6686,
    13.8246,
    0.0000,
    9.6686,
    13.8246,
    0.0000,
    11.2540;

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_mid_ZN_2_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8248,
    0.0000,
    11.2540,
    13.8248,
    0.0000,
    9.6686,
    13.8248,
    12.9665,
    9.6686,
    13.8248,
    12.9665,
    11.2540;

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_mid_ZN_3_Wall_North,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8246,
    12.9666,
    11.2540,
    13.8246,
    12.9666,
    9.6686,
    0.0000,
    12.9666,
    9.6686,
    0.0000,
    12.9666,
    11.2540;

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_mid_ZN_4_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    12.9665,
    11.2540,
    0.0000,
    12.9665,
    9.6686,
    0.0000,
    0.0000,
    9.6686,
    0.0000,
    0.0000,
    11.2540;

FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_top_ZN_1_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    0.0000,
    20.0088,
    0.0000,
    0.0000,
    18.4234,
    13.8246,
    0.0000,
    18.4234,
    13.8246,
    0.0000,
    20.0088;

FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_top_ZN_2_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8248,
    0.0000,
    20.0088,
    13.8248,
    0.0000,
    18.4234,
    13.8248,
    12.9665,
    18.4234,
    13.8248,
    12.9665,
    20.0088;

FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_top_ZN_3_Wall_North,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8246,
    12.9666,
    20.0088,
    13.8246,
    12.9666,
    18.4234,
    0.0000,
    12.9666,
    18.4234,
    0.0000,
    12.9666,
    20.0088;

FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_top_ZN_4_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    12.9665,
    20.0088,
    0.0000,
    12.9665,
    18.4234,
    0.0000,
    0.0000,
    18.4234,
    0.0000,
    0.0000,
    20.0088;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative,
    Relative;

People,
    Basement People,
    Basement,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    37.16,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Core_bottom People,
    Core_bottom,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Core_mid People,
    Core_mid,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Core_top People,
    Core_top,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_bot_ZN_1 People,
    Perimeter_bot_ZN_1,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_bot_ZN_2 People,
    Perimeter_bot_ZN_2,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_bot_ZN_3 People,
    Perimeter_bot_ZN_3,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_bot_ZN_4 People,
    Perimeter_bot_ZN_4,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_mid_ZN_1 People,
    Perimeter_mid_ZN_1,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_mid_ZN_2 People,
    Perimeter_mid_ZN_2,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_mid_ZN_3 People,
    Perimeter_mid_ZN_3,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_mid_ZN_4 People,
    Perimeter_mid_ZN_4,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_top_ZN_1 People,
    Perimeter_top_ZN_1,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_top_ZN_2 People,
    Perimeter_top_ZN_2,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_top_ZN_3 People,
    Perimeter_top_ZN_3,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_top_ZN_4 People,
    Perimeter_top_ZN_4,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

Lights,
    Basement_Lights,
    Basement,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Core_bottom_Lights,
    Core_bottom,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Core_mid_Lights,
    Core_mid,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Core_top_Lights,
    Core_top,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_bot_ZN_1_Lights,
    Perimeter_bot_ZN_1,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_bot_ZN_2_Lights,
    Perimeter_bot_ZN_2,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_bot_ZN_3_Lights,
    Perimeter_bot_ZN_3,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_bot_ZN_4_Lights,
    Perimeter_bot_ZN_4,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_mid_ZN_1_Lights,
    Perimeter_mid_ZN_1,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_mid_ZN_2_Lights,
    Perimeter_mid_ZN_2,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_mid_ZN_3_Lights,
    Perimeter_mid_ZN_3,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_mid_ZN_4_Lights,
    Perimeter_mid_ZN_4,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_top_ZN_1_Lights,
    Perimeter_top_ZN_1,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_top_ZN_2_Lights,
    Perimeter_top_ZN_2,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_top_ZN_3_Lights,
    Perimeter_top_ZN_3,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_top_ZN_4_Lights,
    Perimeter_top_ZN_4,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

ElectricEquipment,
    Basement_PlugMisc_Equip,
    Basement,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Core_bottom_PlugMisc_Equip,
    Core_bottom,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Core_mid_PlugMisc_Equip,
    Core_mid,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Core_top_PlugMisc_Equip,
    Core_top,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_bot_ZN_1_PlugMisc_Equip,
    Perimeter_bot_ZN_1,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_bot_ZN_2_PlugMisc_Equip,
    Perimeter_bot_ZN_2,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_bot_ZN_3_PlugMisc_Equip,
    Perimeter_bot_ZN_3,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_bot_ZN_4_PlugMisc_Equip,
    Perimeter_bot_ZN_4,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_mid_ZN_1_PlugMisc_Equip,
    Perimeter_mid_ZN_1,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_mid_ZN_2_PlugMisc_Equip,
    Perimeter_mid_ZN_2,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_mid_ZN_3_PlugMisc_Equip,
    Perimeter_mid_ZN_3,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_mid_ZN_4_PlugMisc_Equip,
    Perimeter_mid_ZN_4,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_top_ZN_1_PlugMisc_Equip,
    Perimeter_top_ZN_1,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_top_ZN_2_PlugMisc_Equip,
    Perimeter_top_ZN_2,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_top_ZN_3_PlugMisc_Equip,
    Perimeter_top_ZN_3,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_top_ZN_4_PlugMisc_Equip,
    Perimeter_top_ZN_4,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

Exterior:Lights,
    Exterior Facade Lighting,
    ALWAYS_ON,
    1388.672,
    AstronomicalClock,
    Exterior Facade Lighting;

Exterior:FuelEquipment,
    Elevators,
    Electricity,
    BLDG_ELEVATORS,
    6621.914,
    Elevators;

ZoneInfiltration:DesignFlowRate,
    GroundFloor_Plenum_Infiltration,
    GroundFloor_Plenum,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,
    MidFloor_Plenum,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,
    Perimeter_bot_ZN_1,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,
    Perimeter_bot_ZN_2,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,
    Perimeter_bot_ZN_3,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,
    Perimeter_bot_ZN_4,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,
    Perimeter_mid_ZN_1,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,
    Perimeter_mid_ZN_2,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,
    Perimeter_mid_ZN_3,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,
    Perimeter_mid_ZN_4,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,
    Perimeter_top_ZN_1,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,
    Perimeter_top_ZN_2,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,
    Perimeter_top_ZN_3,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,
    Perimeter_top_ZN_4,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,
    TopFloor_Plenum,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

InternalMass,
    Basement Internal Mass,
    InteriorFurnishings,
    Basement,
    ,
    7126.2120;

InternalMass,
    Core_bottom Internal Mass,
    InteriorFurnishings,
    Core_bottom,
    ,
    5064.6464;

InternalMass,
    Core_mid Internal Mass,
    InteriorFurnishings,
    Core_mid,
    ,
    5064.6464;

InternalMass,
    Core_top Internal Mass,
    InteriorFurnishings,
    Core_top,
    ,
    5064.6464;

InternalMass,
    Perimeter_bot_ZN_1 Internal Mass,
    InteriorFurnishings,
    Perimeter_bot_ZN_1,
    ,
    626.8394;

InternalMass,
    Perimeter_bot_ZN_2 Internal Mass,
    InteriorFurnishings,
    Perimeter_bot_ZN_2,
    ,
    403.9503;

InternalMass,
    Perimeter_bot_ZN_3 Internal Mass,
    InteriorFurnishings,
    Perimeter_bot_ZN_3,
    ,
    626.8257;

InternalMass,
    Perimeter_bot_ZN_4 Internal Mass,
    InteriorFurnishings,
    Perimeter_bot_ZN_4,
    ,
    403.9503;

InternalMass,
    Perimeter_mid_ZN_1 Internal Mass,
    InteriorFurnishings,
    Perimeter_mid_ZN_1,
    ,
    626.8394;

InternalMass,
    Perimeter_mid_ZN_2 Internal Mass,
    InteriorFurnishings,
    Perimeter_mid_ZN_2,
    ,
    403.9503;

InternalMass,
    Perimeter_mid_ZN_3 Internal Mass,
    InteriorFurnishings,
    Perimeter_mid_ZN_3,
    ,
    626.8257;

InternalMass,
    Perimeter_mid_ZN_4 Internal Mass,
    InteriorFurnishings,
    Perimeter_mid_ZN_4,
    ,
    403.9503;

InternalMass,
    Perimeter_top_ZN_1 Internal Mass,
    InteriorFurnishings,
    Perimeter_top_ZN_1,
    ,
    626.8394;

InternalMass,
    Perimeter_top_ZN_2 Internal Mass,
    InteriorFurnishings,
    Perimeter_top_ZN_2,
    ,
    403.9503;

InternalMass,
    Perimeter_top_ZN_3 Internal Mass,
    InteriorFurnishings,
    Perimeter_top_ZN_3,
    ,
    626.8257;

InternalMass,
    Perimeter_top_ZN_4 Internal Mass,
    InteriorFurnishings,
    Perimeter_top_ZN_4,
    ,
    403.9503;

Schedule:Compact,
    BLDG_ELEVATORS,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 04:00,
    0.05,
    Until: 05:00,
    0.10,
    Until: 06:00,
    0.20,
    Until: 07:00,
    0.40,
    Until: 09:00,
    0.50,
    Until: 10:00,
    0.35,
    Until: 16:00,
    0.15,
    Until: 17:00,
    0.35,
    Until: 19:00,
    0.50,
    Until: 21:00,
    0.40,
    Until: 22:00,
    0.30,
    Until: 23:00,
    0.20,
    Until: 24:00,
    0.10;

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    1.0,
    Until: 22:00,
    0.25,
    Until: 24:00,
    1.0,
    For: Saturday WinterDesignDay,
    Until: 06:00,
    1.0,
    Until: 18:00,
    0.25,
    Until: 24:00,
    1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.05,
    For: Weekdays,
    Until: 06:00,
    0.0,
    Until: 07:00,
    0.1,
    Until: 08:00,
    0.2,
    Until: 12:00,
    0.95,
    Until: 13:00,
    0.5,
    Until: 17:00,
    0.95,
    Until: 18:00,
    0.7,
    Until: 20:00,
    0.4,
    Until: 22:00,
    0.1,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 06:00,
    0.0,
    Until: 08:00,
    0.1,
    Until: 14:00,
    0.5,
    Until: 17:00,
    0.1,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 05:00,
    0.05,
    Until: 07:00,
    0.1,
    Until: 08:00,
    0.3,
    Until: 17:00,
    0.9,
    Until: 18:00,
    0.7,
    Until: 20:00,
    0.5,
    Until: 22:00,
    0.3,
    Until: 23:00,
    0.1,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 06:00,
    0.05,
    Until: 08:00,
    0.1,
    Until: 14:00,
    0.5,
    Until: 17:00,
    0.15,
    Until: 24:00,
    0.05,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    BLDG_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 08:00,
    0.40,
    Until: 12:00,
    0.90,
    Until: 13:00,
    0.80,
    Until: 17:00,
    0.90,
    Until: 18:00,
    0.80,
    Until: 20:00,
    0.60,
    Until: 22:00,
    0.50,
    Until: 24:00,
    0.40,
    For: Saturday,
    Until: 06:00,
    0.30,
    Until: 08:00,
    0.4,
    Until: 14:00,
    0.5,
    Until: 17:00,
    0.35,
    Until: 24:00,
    0.30,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.30;

Schedule:Compact,
    ACTIVITY_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    120;

Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    AIR_VELO_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    CLOTHING_SCH,
    Any Number,
    Through: 04/30,
    For: AllDays,
    Until: 24:00,
    1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Fan:VariableVolume,
    VAV_1_Fan,
    HVACOperationSchd,
    0.6045,
    1017.592,
    AUTOSIZE,
    FixedFlowRate,
    ,
    0.0000,
    0.93,
    1.0,
    0.0407598940,
    0.08804497,
    -0.072926120,
    0.9437398230,
    0,
    VAV_1_HeatC-VAV_1_FanNode,
    VAV_1 Supply Equipment Outlet Node,
    Fan Energy;

Fan:VariableVolume,
    VAV_2_Fan,
    HVACOperationSchd,
    0.6175,
    1017.592,
    AUTOSIZE,
    FixedFlowRate,
    ,
    0.0000,
    0.95,
    1.0,
    0.0407598940,
    0.08804497,
    -0.072926120,
    0.9437398230,
    0,
    VAV_2_HeatC-VAV_2_FanNode,
    VAV_2 Supply Equipment Outlet Node,
    Fan Energy;

Fan:VariableVolume,
    VAV_3_Fan,
    HVACOperationSchd,
    0.6045,
    1017.592,
    AUTOSIZE,
    FixedFlowRate,
    ,
    0.0000,
    0.93,
    1.0,
    0.0407598940,
    0.08804497,
    -0.072926120,
    0.9437398230,
    0,
    VAV_3_HeatC-VAV_3_FanNode,
    VAV_3 Supply Equipment Outlet Node,
    Fan Energy;

Fan:VariableVolume,
    VAV_5_Fan,
    HVACOperationSchd,
    0.5915,
    1109.648,
    AUTOSIZE,
    FixedFlowRate,
    ,
    0.0000,
    0.91,
    1.0,
    0.0407598940,
    0.08804497,
    -0.072926120,
    0.9437398230,
    0,
    VAV_5_HeatC-VAV_5_FanNode,
    VAV_5 Supply Equipment Outlet Node,
    Fan Energy;

Coil:Heating:Water,
    Basement VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Basement VAV Box Reheat CoilDemand Inlet Node,
    Basement VAV Box Reheat CoilDemand Outlet Node,
    Basement VAV Box Damper Node,
    Basement VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Core_bottom VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Core_bottom VAV Box Reheat CoilDemand Inlet Node,
    Core_bottom VAV Box Reheat CoilDemand Outlet Node,
    Core_bottom VAV Box Damper Node,
    Core_bottom VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Core_mid VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Core_mid VAV Box Reheat CoilDemand Inlet Node,
    Core_mid VAV Box Reheat CoilDemand Outlet Node,
    Core_mid VAV Box Damper Node,
    Core_mid VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Core_top VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Core_top VAV Box Reheat CoilDemand Inlet Node,
    Core_top VAV Box Reheat CoilDemand Outlet Node,
    Core_top VAV Box Damper Node,
    Core_top VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_bot_ZN_1 VAV Box Damper Node,
    Perimeter_bot_ZN_1 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_bot_ZN_2 VAV Box Damper Node,
    Perimeter_bot_ZN_2 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_bot_ZN_3 VAV Box Damper Node,
    Perimeter_bot_ZN_3 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_bot_ZN_4 VAV Box Damper Node,
    Perimeter_bot_ZN_4 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_mid_ZN_1 VAV Box Damper Node,
    Perimeter_mid_ZN_1 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_mid_ZN_2 VAV Box Damper Node,
    Perimeter_mid_ZN_2 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_mid_ZN_3 VAV Box Damper Node,
    Perimeter_mid_ZN_3 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_mid_ZN_4 VAV Box Damper Node,
    Perimeter_mid_ZN_4 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_top_ZN_1 VAV Box Damper Node,
    Perimeter_top_ZN_1 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_top_ZN_2 VAV Box Damper Node,
    Perimeter_top_ZN_2 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_top_ZN_3 VAV Box Damper Node,
    Perimeter_top_ZN_3 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_top_ZN_4 VAV Box Damper Node,
    Perimeter_top_ZN_4 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    VAV_1_HeatC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    VAV_1_HeatCDemand Inlet Node,
    VAV_1_HeatCDemand Outlet Node,
    VAV_1_CoolC-VAV_1_HeatCNode,
    VAV_1_HeatC-VAV_1_FanNode,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    VAV_2_HeatC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    VAV_2_HeatCDemand Inlet Node,
    VAV_2_HeatCDemand Outlet Node,
    VAV_2_CoolC-VAV_2_HeatCNode,
    VAV_2_HeatC-VAV_2_FanNode,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    VAV_3_HeatC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    VAV_3_HeatCDemand Inlet Node,
    VAV_3_HeatCDemand Outlet Node,
    VAV_3_CoolC-VAV_3_HeatCNode,
    VAV_3_HeatC-VAV_3_FanNode,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    VAV_5_HeatC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    VAV_5_HeatCDemand Inlet Node,
    VAV_5_HeatCDemand Outlet Node,
    VAV_5_CoolC-VAV_5_HeatCNode,
    VAV_5_HeatC-VAV_5_FanNode,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Cooling:Water,
    VAV_3_CoolC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    VAV_3_CoolCDemand Inlet Node,
    VAV_3_CoolCDemand Outlet Node,
    VAV_3_OA-VAV_3_CoolCNode,
    VAV_3_CoolC-VAV_3_HeatCNode,
    SimpleAnalysis,
    CrossFlow;

Coil:Cooling:Water,
    VAV_2_CoolC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    VAV_2_CoolCDemand Inlet Node,
    VAV_2_CoolCDemand Outlet Node,
    VAV_2_OA-VAV_2_CoolCNode,
    VAV_2_CoolC-VAV_2_HeatCNode,
    SimpleAnalysis,
    CrossFlow;

Coil:Cooling:Water,
    VAV_1_CoolC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    VAV_1_CoolCDemand Inlet Node,
    VAV_1_CoolCDemand Outlet Node,
    VAV_1_OA-VAV_1_CoolCNode,
    VAV_1_CoolC-VAV_1_HeatCNode,
    SimpleAnalysis,
    CrossFlow;

Coil:Cooling:Water,
    VAV_5_CoolC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    VAV_5_CoolCDemand Inlet Node,
    VAV_5_CoolCDemand Outlet Node,
    VAV_5_OA-VAV_5_CoolCNode,
    VAV_5_CoolC-VAV_5_HeatCNode,
    SimpleAnalysis,
    CrossFlow;

AirTerminal:SingleDuct:VAV:Reheat,
    Basement VAV Box Component,
    ALWAYS_ON,
    Basement VAV Box Damper Node,
    Basement VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Basement VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Basement VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component,
    ALWAYS_ON,
    Core_bottom VAV Box Damper Node,
    Core_bottom VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Core_bottom VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Core_bottom VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid VAV Box Component,
    ALWAYS_ON,
    Core_mid VAV Box Damper Node,
    Core_mid VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Core_mid VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Core_mid VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Core_top VAV Box Component,
    ALWAYS_ON,
    Core_top VAV Box Damper Node,
    Core_top VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Core_top VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Core_top VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 VAV Box Component,
    ALWAYS_ON,
    Perimeter_bot_ZN_1 VAV Box Damper Node,
    Perimeter_bot_ZN_1 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_bot_ZN_1 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component,
    ALWAYS_ON,
    Perimeter_bot_ZN_2 VAV Box Damper Node,
    Perimeter_bot_ZN_2 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_bot_ZN_2 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component,
    ALWAYS_ON,
    Perimeter_bot_ZN_3 VAV Box Damper Node,
    Perimeter_bot_ZN_3 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_bot_ZN_3 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 VAV Box Component,
    ALWAYS_ON,
    Perimeter_bot_ZN_4 VAV Box Damper Node,
    Perimeter_bot_ZN_4 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_bot_ZN_4 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 VAV Box Component,
    ALWAYS_ON,
    Perimeter_mid_ZN_1 VAV Box Damper Node,
    Perimeter_mid_ZN_1 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_mid_ZN_1 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 VAV Box Component,
    ALWAYS_ON,
    Perimeter_mid_ZN_2 VAV Box Damper Node,
    Perimeter_mid_ZN_2 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_mid_ZN_2 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 VAV Box Component,
    ALWAYS_ON,
    Perimeter_mid_ZN_3 VAV Box Damper Node,
    Perimeter_mid_ZN_3 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_mid_ZN_3 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 VAV Box Component,
    ALWAYS_ON,
    Perimeter_mid_ZN_4 VAV Box Damper Node,
    Perimeter_mid_ZN_4 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_mid_ZN_4 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 VAV Box Component,
    ALWAYS_ON,
    Perimeter_top_ZN_1 VAV Box Damper Node,
    Perimeter_top_ZN_1 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_top_ZN_1 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 VAV Box Component,
    ALWAYS_ON,
    Perimeter_top_ZN_2 VAV Box Damper Node,
    Perimeter_top_ZN_2 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_top_ZN_2 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 VAV Box Component,
    ALWAYS_ON,
    Perimeter_top_ZN_3 VAV Box Damper Node,
    Perimeter_top_ZN_3 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_top_ZN_3 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 VAV Box Component,
    ALWAYS_ON,
    Perimeter_top_ZN_4 VAV Box Damper Node,
    Perimeter_top_ZN_4 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_top_ZN_4 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

ZoneHVAC:EquipmentList,
    Basement Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Basement VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Core_bottom Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Core_mid Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Core_mid VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Core_top Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Core_top VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 VAV Box,
    1,
    1,
    ,
    ;

Sizing:Zone,
    Basement,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Basement,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Basement,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Core_bottom,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Core_bottom,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Core_mid,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Core_mid,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Core_mid,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Core_top,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Core_top,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Core_top,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_bot_ZN_1,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_bot_ZN_1,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_1,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_bot_ZN_2,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_bot_ZN_2,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_bot_ZN_3,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_bot_ZN_3,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_bot_ZN_4,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_bot_ZN_4,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_4,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_mid_ZN_1,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_mid_ZN_1,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_mid_ZN_2,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_mid_ZN_2,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_mid_ZN_3,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_mid_ZN_3,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_mid_ZN_4,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_mid_ZN_4,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_top_ZN_1,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_top_ZN_1,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_top_ZN_2,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_top_ZN_2,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_top_ZN_3,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_top_ZN_3,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_top_ZN_4,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_top_ZN_4,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_4,
    Flow/Person,
    0.0125;

ZoneControl:Thermostat,
    Basement Thermostat,
    Basement,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched;

ZoneControl:Thermostat,
    Core_bottom Thermostat,
    Core_bottom,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Core_bottom DualSPSched;

ZoneControl:Thermostat,
    Core_mid Thermostat,
    Core_mid,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Core_mid DualSPSched;

ZoneControl:Thermostat,
    Core_top Thermostat,
    Core_top,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Core_top DualSPSched;

ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,
    Perimeter_bot_ZN_1,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,
    Perimeter_bot_ZN_2,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,
    Perimeter_bot_ZN_3,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,
    Perimeter_bot_ZN_4,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,
    Perimeter_mid_ZN_1,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,
    Perimeter_mid_ZN_2,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,
    Perimeter_mid_ZN_3,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,
    Perimeter_mid_ZN_4,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,
    Perimeter_top_ZN_1,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,
    Perimeter_top_ZN_2,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,
    Perimeter_top_ZN_3,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,
    Perimeter_top_ZN_4,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 DualSPSched;

ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Core_bottom DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Core_mid DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Core_top DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

Sizing:System,
    VAV_1,
    Sensible,
    AUTOSIZE,
    0.3,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    16.7000,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    VAV_2,
    Sensible,
    AUTOSIZE,
    0.3,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    16.7000,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    VAV_3,
    Sensible,
    AUTOSIZE,
    0.3,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    16.7000,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    VAV_5,
    Sensible,
    AUTOSIZE,
    0.3,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    16.7000,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Controller:OutdoorAir,
    VAV_1_OA_Controller,
    VAV_1_OARelief Node,
    VAV_1 Supply Equipment Inlet Node,
    VAV_1_OA-VAV_1_CoolCNode,
    VAV_1_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
    VAV_2_OA_Controller,
    VAV_2_OARelief Node,
    VAV_2 Supply Equipment Inlet Node,
    VAV_2_OA-VAV_2_CoolCNode,
    VAV_2_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
    VAV_3_OA_Controller,
    VAV_3_OARelief Node,
    VAV_3 Supply Equipment Inlet Node,
    VAV_3_OA-VAV_3_CoolCNode,
    VAV_3_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
    VAV_5_OA_Controller,
    VAV_5_OARelief Node,
    VAV_5 Supply Equipment Inlet Node,
    VAV_5_OA-VAV_5_CoolCNode,
    VAV_5_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

SetpointManager:Scheduled,
    VAV_1 SAT setpoint,
    Temperature,
    Seasonal-Reset-Supply-Air-Temp-Sch,
    VAV_1 Supply Equipment Outlet Node;

SetpointManager:Scheduled,
    VAV_2 SAT setpoint,
    Temperature,
    Seasonal-Reset-Supply-Air-Temp-Sch,
    VAV_2 Supply Equipment Outlet Node;

SetpointManager:Scheduled,
    VAV_3 SAT setpoint,
    Temperature,
    Seasonal-Reset-Supply-Air-Temp-Sch,
    VAV_3 Supply Equipment Outlet Node;

SetpointManager:Scheduled,
    VAV_5 SAT setpoint,
    Temperature,
    Seasonal-Reset-Supply-Air-Temp-Sch,
    VAV_5 Supply Equipment Outlet Node;

AirLoopHVAC,
    VAV_1,
    VAV_1_Controllers,
    VAV_1 Availability Manager List,
    AUTOSIZE,
    VAV_1 Air Loop Branches,
    ,
    VAV_1 Supply Equipment Inlet Node,
    VAV_1 Zone Equipment Outlet Node,
    VAV_1 Zone Equipment Inlet Node,
    VAV_1 Supply Equipment Outlet Node;

AirLoopHVAC,
    VAV_2,
    VAV_2_Controllers,
    VAV_2 Availability Manager List,
    AUTOSIZE,
    VAV_2 Air Loop Branches,
    ,
    VAV_2 Supply Equipment Inlet Node,
    VAV_2 Zone Equipment Outlet Node,
    VAV_2 Zone Equipment Inlet Node,
    VAV_2 Supply Equipment Outlet Node;

AirLoopHVAC,
    VAV_3,
    VAV_3_Controllers,
    VAV_3 Availability Manager List,
    AUTOSIZE,
    VAV_3 Air Loop Branches,
    ,
    VAV_3 Supply Equipment Inlet Node,
    VAV_3 Zone Equipment Outlet Node,
    VAV_3 Zone Equipment Inlet Node,
    VAV_3 Supply Equipment Outlet Node;

AirLoopHVAC,
    VAV_5,
    VAV_5_Controllers,
    VAV_5 Availability Manager List,
    AUTOSIZE,
    VAV_5 Air Loop Branches,
    ,
    VAV_5 Supply Equipment Inlet Node,
    VAV_5 Zone Equipment Outlet Node,
    VAV_5 Zone Equipment Inlet Node,
    VAV_5 Supply Equipment Outlet Node;

ZoneHVAC:EquipmentConnections,
    Basement,
    Basement Equipment,
    Basement Inlet Nodes,
    ,
    Basement Air Node,
    Basement Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Core_bottom,
    Core_bottom Equipment,
    Core_bottom Inlet Nodes,
    ,
    Core_bottom Air Node,
    Core_bottom Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Core_mid,
    Core_mid Equipment,
    Core_mid Inlet Nodes,
    ,
    Core_mid Air Node,
    Core_mid Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Core_top,
    Core_top Equipment,
    Core_top Inlet Nodes,
    ,
    Core_top Air Node,
    Core_top Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1,
    Perimeter_bot_ZN_1 Equipment,
    Perimeter_bot_ZN_1 Inlet Nodes,
    ,
    Perimeter_bot_ZN_1 Air Node,
    Perimeter_bot_ZN_1 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,
    Perimeter_bot_ZN_2 Equipment,
    Perimeter_bot_ZN_2 Inlet Nodes,
    ,
    Perimeter_bot_ZN_2 Air Node,
    Perimeter_bot_ZN_2 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,
    Perimeter_bot_ZN_3 Equipment,
    Perimeter_bot_ZN_3 Inlet Nodes,
    ,
    Perimeter_bot_ZN_3 Air Node,
    Perimeter_bot_ZN_3 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4,
    Perimeter_bot_ZN_4 Equipment,
    Perimeter_bot_ZN_4 Inlet Nodes,
    ,
    Perimeter_bot_ZN_4 Air Node,
    Perimeter_bot_ZN_4 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1,
    Perimeter_mid_ZN_1 Equipment,
    Perimeter_mid_ZN_1 Inlet Nodes,
    ,
    Perimeter_mid_ZN_1 Air Node,
    Perimeter_mid_ZN_1 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2,
    Perimeter_mid_ZN_2 Equipment,
    Perimeter_mid_ZN_2 Inlet Nodes,
    ,
    Perimeter_mid_ZN_2 Air Node,
    Perimeter_mid_ZN_2 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3,
    Perimeter_mid_ZN_3 Equipment,
    Perimeter_mid_ZN_3 Inlet Nodes,
    ,
    Perimeter_mid_ZN_3 Air Node,
    Perimeter_mid_ZN_3 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4,
    Perimeter_mid_ZN_4 Equipment,
    Perimeter_mid_ZN_4 Inlet Nodes,
    ,
    Perimeter_mid_ZN_4 Air Node,
    Perimeter_mid_ZN_4 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1,
    Perimeter_top_ZN_1 Equipment,
    Perimeter_top_ZN_1 Inlet Nodes,
    ,
    Perimeter_top_ZN_1 Air Node,
    Perimeter_top_ZN_1 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2,
    Perimeter_top_ZN_2 Equipment,
    Perimeter_top_ZN_2 Inlet Nodes,
    ,
    Perimeter_top_ZN_2 Air Node,
    Perimeter_top_ZN_2 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3,
    Perimeter_top_ZN_3 Equipment,
    Perimeter_top_ZN_3 Inlet Nodes,
    ,
    Perimeter_top_ZN_3 Air Node,
    Perimeter_top_ZN_3 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4,
    Perimeter_top_ZN_4 Equipment,
    Perimeter_top_ZN_4 Inlet Nodes,
    ,
    Perimeter_top_ZN_4 Air Node,
    Perimeter_top_ZN_4 Return Air Node Name;

ZoneHVAC:AirDistributionUnit,
    Basement VAV Box,
    Basement VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Basement VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,
    Core_bottom VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Core_mid VAV Box,
    Core_mid VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Core_top VAV Box,
    Core_top VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Core_top VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 VAV Box,
    Perimeter_bot_ZN_1 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,
    Perimeter_bot_ZN_2 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,
    Perimeter_bot_ZN_3 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 VAV Box,
    Perimeter_bot_ZN_4 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 VAV Box,
    Perimeter_mid_ZN_1 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 VAV Box,
    Perimeter_mid_ZN_2 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 VAV Box,
    Perimeter_mid_ZN_3 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 VAV Box,
    Perimeter_mid_ZN_4 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 VAV Box,
    Perimeter_top_ZN_1 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 VAV Box,
    Perimeter_top_ZN_2 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 VAV Box,
    Perimeter_top_ZN_3 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 VAV Box,
    Perimeter_top_ZN_4 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 VAV Box Component;

NodeList,
    Basement Inlet Nodes,
    Basement VAV Box Outlet Node Name;

NodeList,
    Core_bottom Inlet Nodes,
    Core_bottom VAV Box Outlet Node Name;

NodeList,
    Core_mid Inlet Nodes,
    Core_mid VAV Box Outlet Node Name;

NodeList,
    Core_top Inlet Nodes,
    Core_top VAV Box Outlet Node Name;

NodeList,
    Perimeter_bot_ZN_1 Inlet Nodes,
    Perimeter_bot_ZN_1 VAV Box Outlet Node Name;

NodeList,
    Perimeter_bot_ZN_2 Inlet Nodes,
    Perimeter_bot_ZN_2 VAV Box Outlet Node Name;

NodeList,
    Perimeter_bot_ZN_3 Inlet Nodes,
    Perimeter_bot_ZN_3 VAV Box Outlet Node Name;

NodeList,
    Perimeter_bot_ZN_4 Inlet Nodes,
    Perimeter_bot_ZN_4 VAV Box Outlet Node Name;

NodeList,
    Perimeter_mid_ZN_1 Inlet Nodes,
    Perimeter_mid_ZN_1 VAV Box Outlet Node Name;

NodeList,
    Perimeter_mid_ZN_2 Inlet Nodes,
    Perimeter_mid_ZN_2 VAV Box Outlet Node Name;

NodeList,
    Perimeter_mid_ZN_3 Inlet Nodes,
    Perimeter_mid_ZN_3 VAV Box Outlet Node Name;

NodeList,
    Perimeter_mid_ZN_4 Inlet Nodes,
    Perimeter_mid_ZN_4 VAV Box Outlet Node Name;

NodeList,
    Perimeter_top_ZN_1 Inlet Nodes,
    Perimeter_top_ZN_1 VAV Box Outlet Node Name;

NodeList,
    Perimeter_top_ZN_2 Inlet Nodes,
    Perimeter_top_ZN_2 VAV Box Outlet Node Name;

NodeList,
    Perimeter_top_ZN_3 Inlet Nodes,
    Perimeter_top_ZN_3 VAV Box Outlet Node Name;

NodeList,
    Perimeter_top_ZN_4 Inlet Nodes,
    Perimeter_top_ZN_4 VAV Box Outlet Node Name;

NodeList,
    VAV_1_OANode List,
    VAV_1_OAInlet Node;

NodeList,
    VAV_2_OANode List,
    VAV_2_OAInlet Node;

NodeList,
    VAV_3_OANode List,
    VAV_3_OAInlet Node;

NodeList,
    VAV_5_OANode List,
    VAV_5_OAInlet Node;

AvailabilityManagerAssignmentList,
    VAV_1 Availability Manager List,
    AvailabilityManager:NightCycle,
    VAV_1 Availability Manager;

AvailabilityManagerAssignmentList,
    VAV_2 Availability Manager List,
    AvailabilityManager:NightCycle,
    VAV_2 Availability Manager;

AvailabilityManagerAssignmentList,
    VAV_3 Availability Manager List,
    AvailabilityManager:NightCycle,
    VAV_3 Availability Manager;

AvailabilityManagerAssignmentList,
    VAV_5 Availability Manager List,
    AvailabilityManager:NightCycle,
    VAV_5 Availability Manager;

AvailabilityManager:NightCycle,
    VAV_1 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    VAV_2 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    VAV_3 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    VAV_5 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

BranchList,
    VAV_1 Air Loop Branches,
    VAV_1 Air Loop Main Branch;

BranchList,
    VAV_2 Air Loop Branches,
    VAV_2 Air Loop Main Branch;

BranchList,
    VAV_3 Air Loop Branches,
    VAV_3 Air Loop Main Branch;

BranchList,
    VAV_5 Air Loop Branches,
    VAV_5 Air Loop Main Branch;

Branch,
    VAV_1 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    VAV_1_OA,
    VAV_1 Supply Equipment Inlet Node,
    VAV_1_OA-VAV_1_CoolCNode,
    Coil:Cooling:Water,
    VAV_1_CoolC,
    VAV_1_OA-VAV_1_CoolCNode,
    VAV_1_CoolC-VAV_1_HeatCNode,
    Coil:Heating:Water,
    VAV_1_HeatC,
    VAV_1_CoolC-VAV_1_HeatCNode,
    VAV_1_HeatC-VAV_1_FanNode,
    Fan:VariableVolume,
    VAV_1_Fan,
    VAV_1_HeatC-VAV_1_FanNode,
    VAV_1 Supply Equipment Outlet Node;

Branch,
    VAV_2 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    VAV_2_OA,
    VAV_2 Supply Equipment Inlet Node,
    VAV_2_OA-VAV_2_CoolCNode,
    Coil:Cooling:Water,
    VAV_2_CoolC,
    VAV_2_OA-VAV_2_CoolCNode,
    VAV_2_CoolC-VAV_2_HeatCNode,
    Coil:Heating:Water,
    VAV_2_HeatC,
    VAV_2_CoolC-VAV_2_HeatCNode,
    VAV_2_HeatC-VAV_2_FanNode,
    Fan:VariableVolume,
    VAV_2_Fan,
    VAV_2_HeatC-VAV_2_FanNode,
    VAV_2 Supply Equipment Outlet Node;

Branch,
    VAV_3 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    VAV_3_OA,
    VAV_3 Supply Equipment Inlet Node,
    VAV_3_OA-VAV_3_CoolCNode,
    Coil:Cooling:Water,
    VAV_3_CoolC,
    VAV_3_OA-VAV_3_CoolCNode,
    VAV_3_CoolC-VAV_3_HeatCNode,
    Coil:Heating:Water,
    VAV_3_HeatC,
    VAV_3_CoolC-VAV_3_HeatCNode,
    VAV_3_HeatC-VAV_3_FanNode,
    Fan:VariableVolume,
    VAV_3_Fan,
    VAV_3_HeatC-VAV_3_FanNode,
    VAV_3 Supply Equipment Outlet Node;

Branch,
    VAV_5 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    VAV_5_OA,
    VAV_5 Supply Equipment Inlet Node,
    VAV_5_OA-VAV_5_CoolCNode,
    Coil:Cooling:Water,
    VAV_5_CoolC,
    VAV_5_OA-VAV_5_CoolCNode,
    VAV_5_CoolC-VAV_5_HeatCNode,
    Coil:Heating:Water,
    VAV_5_HeatC,
    VAV_5_CoolC-VAV_5_HeatCNode,
    VAV_5_HeatC-VAV_5_FanNode,
    Fan:VariableVolume,
    VAV_5_Fan,
    VAV_5_HeatC-VAV_5_FanNode,
    VAV_5 Supply Equipment Outlet Node;

AirLoopHVAC:ControllerList,
    VAV_1_Controllers,
    Controller:WaterCoil,
    VAV_1_CoolC_Controller,
    Controller:WaterCoil,
    VAV_1_HeatC_Controller;

AirLoopHVAC:ControllerList,
    VAV_1_OA_Controllers,
    Controller:OutdoorAir,
    VAV_1_OA_Controller;

AirLoopHVAC:ControllerList,
    VAV_2_Controllers,
    Controller:WaterCoil,
    VAV_2_CoolC_Controller,
    Controller:WaterCoil,
    VAV_2_HeatC_Controller;

AirLoopHVAC:ControllerList,
    VAV_2_OA_Controllers,
    Controller:OutdoorAir,
    VAV_2_OA_Controller;

AirLoopHVAC:ControllerList,
    VAV_3_Controllers,
    Controller:WaterCoil,
    VAV_3_CoolC_Controller,
    Controller:WaterCoil,
    VAV_3_HeatC_Controller;

AirLoopHVAC:ControllerList,
    VAV_3_OA_Controllers,
    Controller:OutdoorAir,
    VAV_3_OA_Controller;

AirLoopHVAC:ControllerList,
    VAV_5_Controllers,
    Controller:WaterCoil,
    VAV_5_CoolC_Controller,
    Controller:WaterCoil,
    VAV_5_HeatC_Controller;

AirLoopHVAC:ControllerList,
    VAV_5_OA_Controllers,
    Controller:OutdoorAir,
    VAV_5_OA_Controller;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_1_OA_Equipment,
    OutdoorAir:Mixer,
    VAV_1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_2_OA_Equipment,
    OutdoorAir:Mixer,
    VAV_2_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_3_OA_Equipment,
    OutdoorAir:Mixer,
    VAV_3_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_5_OA_Equipment,
    OutdoorAir:Mixer,
    VAV_5_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem,
    VAV_1_OA,
    VAV_1_OA_Controllers,
    VAV_1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    VAV_2_OA,
    VAV_2_OA_Controllers,
    VAV_2_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    VAV_3_OA,
    VAV_3_OA_Controllers,
    VAV_3_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    VAV_5_OA,
    VAV_5_OA_Controllers,
    VAV_5_OA_Equipment;

OutdoorAir:NodeList,
    VAV_1_OANode List;

OutdoorAir:NodeList,
    VAV_2_OANode List;

OutdoorAir:NodeList,
    VAV_3_OANode List;

OutdoorAir:NodeList,
    VAV_5_OANode List;

OutdoorAir:Mixer,
    VAV_1_OAMixing Box,
    VAV_1_OA-VAV_1_CoolCNode,
    VAV_1_OAInlet Node,
    VAV_1_OARelief Node,
    VAV_1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    VAV_2_OAMixing Box,
    VAV_2_OA-VAV_2_CoolCNode,
    VAV_2_OAInlet Node,
    VAV_2_OARelief Node,
    VAV_2 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    VAV_3_OAMixing Box,
    VAV_3_OA-VAV_3_CoolCNode,
    VAV_3_OAInlet Node,
    VAV_3_OARelief Node,
    VAV_3 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    VAV_5_OAMixing Box,
    VAV_5_OA-VAV_5_CoolCNode,
    VAV_5_OAInlet Node,
    VAV_5_OARelief Node,
    VAV_5 Supply Equipment Inlet Node;

SetpointManager:MixedAir,
    VAV_1_CoolC SAT Manager,
    Temperature,
    VAV_1 Supply Equipment Outlet Node,
    VAV_1_HeatC-VAV_1_FanNode,
    VAV_1 Supply Equipment Outlet Node,
    VAV_1_CoolC-VAV_1_HeatCNode;

SetpointManager:MixedAir,
    VAV_1_HeatC SAT Manager,
    Temperature,
    VAV_1 Supply Equipment Outlet Node,
    VAV_1_HeatC-VAV_1_FanNode,
    VAV_1 Supply Equipment Outlet Node,
    VAV_1_HeatC-VAV_1_FanNode;

SetpointManager:MixedAir,
    VAV_1_OAMixed Air Temp Manager,
    Temperature,
    VAV_1 Supply Equipment Outlet Node,
    VAV_1_HeatC-VAV_1_FanNode,
    VAV_1 Supply Equipment Outlet Node,
    VAV_1_OA-VAV_1_CoolCNode;

SetpointManager:MixedAir,
    VAV_2_CoolC SAT Manager,
    Temperature,
    VAV_2 Supply Equipment Outlet Node,
    VAV_2_HeatC-VAV_2_FanNode,
    VAV_2 Supply Equipment Outlet Node,
    VAV_2_CoolC-VAV_2_HeatCNode;

SetpointManager:MixedAir,
    VAV_2_HeatC SAT Manager,
    Temperature,
    VAV_2 Supply Equipment Outlet Node,
    VAV_2_HeatC-VAV_2_FanNode,
    VAV_2 Supply Equipment Outlet Node,
    VAV_2_HeatC-VAV_2_FanNode;

SetpointManager:MixedAir,
    VAV_2_OAMixed Air Temp Manager,
    Temperature,
    VAV_2 Supply Equipment Outlet Node,
    VAV_2_HeatC-VAV_2_FanNode,
    VAV_2 Supply Equipment Outlet Node,
    VAV_2_OA-VAV_2_CoolCNode;

SetpointManager:MixedAir,
    VAV_3_CoolC SAT Manager,
    Temperature,
    VAV_3 Supply Equipment Outlet Node,
    VAV_3_HeatC-VAV_3_FanNode,
    VAV_3 Supply Equipment Outlet Node,
    VAV_3_CoolC-VAV_3_HeatCNode;

SetpointManager:MixedAir,
    VAV_3_HeatC SAT Manager,
    Temperature,
    VAV_3 Supply Equipment Outlet Node,
    VAV_3_HeatC-VAV_3_FanNode,
    VAV_3 Supply Equipment Outlet Node,
    VAV_3_HeatC-VAV_3_FanNode;

SetpointManager:MixedAir,
    VAV_3_OAMixed Air Temp Manager,
    Temperature,
    VAV_3 Supply Equipment Outlet Node,
    VAV_3_HeatC-VAV_3_FanNode,
    VAV_3 Supply Equipment Outlet Node,
    VAV_3_OA-VAV_3_CoolCNode;

SetpointManager:MixedAir,
    VAV_5_CoolC SAT Manager,
    Temperature,
    VAV_5 Supply Equipment Outlet Node,
    VAV_5_HeatC-VAV_5_FanNode,
    VAV_5 Supply Equipment Outlet Node,
    VAV_5_CoolC-VAV_5_HeatCNode;

SetpointManager:MixedAir,
    VAV_5_HeatC SAT Manager,
    Temperature,
    VAV_5 Supply Equipment Outlet Node,
    VAV_5_HeatC-VAV_5_FanNode,
    VAV_5 Supply Equipment Outlet Node,
    VAV_5_HeatC-VAV_5_FanNode;

SetpointManager:MixedAir,
    VAV_5_OAMixed Air Temp Manager,
    Temperature,
    VAV_5 Supply Equipment Outlet Node,
    VAV_5_HeatC-VAV_5_FanNode,
    VAV_5 Supply Equipment Outlet Node,
    VAV_5_OA-VAV_5_CoolCNode;

AirLoopHVAC:SupplyPath,
    VAV_1,
    VAV_1 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    VAV_2,
    VAV_2 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    VAV_3,
    VAV_3 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    VAV_3 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    VAV_5,
    VAV_5 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    VAV_5 Supply Air Splitter;

AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter,
    VAV_1 Zone Equipment Inlet Node,
    Core_bottom VAV Box Inlet Node Name,
    Perimeter_bot_ZN_3 VAV Box Inlet Node Name,
    Perimeter_bot_ZN_2 VAV Box Inlet Node Name,
    Perimeter_bot_ZN_1 VAV Box Inlet Node Name,
    Perimeter_bot_ZN_4 VAV Box Inlet Node Name;

AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter,
    VAV_2 Zone Equipment Inlet Node,
    Core_mid VAV Box Inlet Node Name,
    Perimeter_mid_ZN_3 VAV Box Inlet Node Name,
    Perimeter_mid_ZN_2 VAV Box Inlet Node Name,
    Perimeter_mid_ZN_1 VAV Box Inlet Node Name,
    Perimeter_mid_ZN_4 VAV Box Inlet Node Name;

AirLoopHVAC:ZoneSplitter,
    VAV_3 Supply Air Splitter,
    VAV_3 Zone Equipment Inlet Node,
    Core_top VAV Box Inlet Node Name,
    Perimeter_top_ZN_3 VAV Box Inlet Node Name,
    Perimeter_top_ZN_2 VAV Box Inlet Node Name,
    Perimeter_top_ZN_1 VAV Box Inlet Node Name,
    Perimeter_top_ZN_4 VAV Box Inlet Node Name;

AirLoopHVAC:ZoneSplitter,
    VAV_5 Supply Air Splitter,
    VAV_5 Zone Equipment Inlet Node,
    Basement VAV Box Inlet Node Name;

AirLoopHVAC:ReturnPath,
    VAV_1 Return Air Path,
    VAV_1 Zone Equipment Outlet Node,
    AirLoopHVAC:ReturnPlenum,
    VAV_1 Return Plenum,
    AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    VAV_2 Return Air Path,
    VAV_2 Zone Equipment Outlet Node,
    AirLoopHVAC:ReturnPlenum,
    VAV_2 Return Plenum,
    AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    VAV_3 Return Air Path,
    VAV_3 Zone Equipment Outlet Node,
    AirLoopHVAC:ReturnPlenum,
    VAV_3 Return Plenum,
    AirLoopHVAC:ZoneMixer,
    VAV_3 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    VAV_5 Return Air Path,
    VAV_5 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    VAV_5 Return Air Mixer;

AirLoopHVAC:ReturnPlenum,
    VAV_2 Return Plenum,
    MidFloor_Plenum,
    MIDFLOOR_PLENUMPlenumNode,
    MIDFLOOR_PLENUMPlenumOutletNode,
    ,
    Core_mid Return Air Node Name,
    Perimeter_mid_ZN_3 Return Air Node Name,
    Perimeter_mid_ZN_2 Return Air Node Name,
    Perimeter_mid_ZN_1 Return Air Node Name,
    Perimeter_mid_ZN_4 Return Air Node Name;

AirLoopHVAC:ReturnPlenum,
    VAV_1 Return Plenum,
    GroundFloor_Plenum,
    GROUNDFLOOR_PLENUMPlenumNode,
    GROUNDFLOOR_PLENUMPlenumOutletNode,
    ,
    Core_bottom Return Air Node Name,
    Perimeter_bot_ZN_3 Return Air Node Name,
    Perimeter_bot_ZN_2 Return Air Node Name,
    Perimeter_bot_ZN_1 Return Air Node Name,
    Perimeter_bot_ZN_4 Return Air Node Name;

AirLoopHVAC:ReturnPlenum,
    VAV_3 Return Plenum,
    TopFloor_Plenum,
    TOPFLOOR_PLENUMPlenumNode,
    TOPFLOOR_PLENUMPlenumOutletNode,
    ,
    Core_top Return Air Node Name,
    Perimeter_top_ZN_3 Return Air Node Name,
    Perimeter_top_ZN_2 Return Air Node Name,
    Perimeter_top_ZN_1 Return Air Node Name,
    Perimeter_top_ZN_4 Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer,
    VAV_1 Zone Equipment Outlet Node,
    GROUNDFLOOR_PLENUMPlenumOutletNode;

AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer,
    VAV_2 Zone Equipment Outlet Node,
    MIDFLOOR_PLENUMPlenumOutletNode;

AirLoopHVAC:ZoneMixer,
    VAV_3 Return Air Mixer,
    VAV_3 Zone Equipment Outlet Node,
    TOPFLOOR_PLENUMPlenumOutletNode;

AirLoopHVAC:ZoneMixer,
    VAV_5 Return Air Mixer,
    VAV_5 Zone Equipment Outlet Node,
    Basement Return Air Node Name;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    26.7,
    Until: 22:00,
    24.0,
    Until: 24:00,
    26.7,
    For: Saturday,
    Until: 06:00,
    26.7,
    Until: 18:00,
    24.0,
    Until: 24:00,
    26.7,
    For WinterDesignDay,
    Until: 24:00,
    26.7,
    For: AllOtherDays,
    Until: 24:00,
    26.7;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00,
    15.6,
    Until: 22:00,
    21.0,
    Until: 24:00,
    15.6,
    For SummerDesignDay,
    Until: 24:00,
    15.6,
    For: Saturday,
    Until: 06:00,
    15.6,
    Until: 18:00,
    21.0,
    Until: 24:00,
    15.6,
    For: WinterDesignDay,
    Until: 24:00,
    21.0,
    For: AllOtherDays,
    Until: 24:00,
    15.6;

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    12.8;

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 07:00,
    0.0,
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    HVACOperationSchd,
    On/Off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 06:00,
    0.0,
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

Boiler:HotWater,
    HeatSys1 Boiler,
    NATURALGAS,
    AUTOSIZE,
    0.78,
    LeavingBoiler,
    ,
    AUTOSIZE,
    0.0,
    1.2,
    1.0,
    HeatSys1 Pump-HeatSys1 BoilerNode,
    HeatSys1 Supply Equipment Outlet Node,
    95.0,
    LeavingSetpointModulated,
    0.0000,
    1.0000;

SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,
    Temperature,
    HW-Loop-Temp-Schedule,
    HeatSys1 Supply Equipment Outlet Node;

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller 1,
    AUTOSIZE,
    11.0000,
    6.67,
    35,
    AutoSize,
    AutoSize,
    WC Screw Default 90.1-2004 Cap_fT,
    WC Screw Default 90.1-2004 EIR_fT,
    ,
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,
    0.1,
    1,
    1,
    0.2,
    CoolSys1 Pump-CoolSys1 ChillerNode 1,
    CoolSys1 Supply Equipment Outlet Node 1,
    CoolSys1 Chiller Water Inlet Node 1,
    CoolSys1 Chiller Water Outlet Node 1,
    1,
    2,
    LeavingSetpointModulated,
    ,
    ,
    ,
    0.5;

SetpointManager:Scheduled,
    CoolSys1 Chiller 1 Setpoint Manager,
    Temperature,
    CW-Loop-Temp-Schedule,
    CoolSys1 Supply Equipment Outlet Node 1;

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller 2,
    AUTOSIZE,
    11.0000,
    6.67,
    35,
    AutoSize,
    AutoSize,
    WC Screw Default 90.1-2004 Cap_fT,
    WC Screw Default 90.1-2004 EIR_fT,
    ,
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,
    0.1,
    1,
    1,
    0.2,
    CoolSys1 Pump-CoolSys1 ChillerNode 2,
    CoolSys1 Supply Equipment Outlet Node 2,
    CoolSys1 Chiller Water Inlet Node 2,
    CoolSys1 Chiller Water Outlet Node 2,
    1,
    2,
    LeavingSetpointModulated,
    ,
    ,
    ,
    0.5;

SetpointManager:Scheduled,
    CoolSys1 Chiller 2 Setpoint Manager,
    Temperature,
    CW-Loop-Temp-Schedule,
    CoolSys1 Supply Equipment Outlet Node 2;

CoolingTower:SingleSpeed,
    TowerWaterSys CoolTower,
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,
    TowerWaterSys Supply Equipment Outlet Node,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    autocalculate,
    ,
    autocalculate,
    ,
    UFactorTimesAreaAndDesignWaterFlowRate,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    SaturatedExit,
    ,
    0.0080,
    ConcentrationRatio,
    3.0000,
    ,
    ,
    TowerWaterSys CoolTower OA ref Node,
    FanCycling,
    ,
    ,
    ,
    ,
    1.0000;

Pump:VariableSpeed,
    CoolSys1 Pump,
    CoolSys1 Supply Inlet Node,
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,
    AUTOSIZE,
    179352,
    AUTOSIZE,
    0.9,
    0.0,
    0,
    1,
    0,
    0,
    autosize,
    Intermittent,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    PowerPerFlow,
    348701.1,
    1.282051282,
    0.0;

Pump:VariableSpeed,
    HeatSys1 Pump,
    HeatSys1 Supply Inlet Node,
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,
    AUTOSIZE,
    179352,
    AUTOSIZE,
    0.875,
    0.0,
    0,
    1,
    0,
    0,
    0.0,
    Intermittent;

Pump:ConstantSpeed,
    TowerWaterSys Pump,
    TowerWaterSys Supply Inlet Node,
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,
    AUTOSIZE,
    179352,
    AUTOSIZE,
    0.87,
    0.0,
    Intermittent,
    ,
    ,
    ,
    ,
    ,
    ,
    PowerPerFlow,
    301156.1,
    ;

PlantEquipmentList,
    CoolSys1 Equipment List,
    Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller 1,
    Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller 2;

PlantEquipmentList,
    HeatSys1 Equipment List,
    Boiler:HotWater,
    HeatSys1 Boiler;

CondenserEquipmentList,
    TowerWaterSys Equipment List,
    CoolingTower:SingleSpeed,
    TowerWaterSys CoolTower;

Sizing:Plant,
    CoolSys1,
    Cooling,
    6.67,
    6.67,
    Coincident,
    1,
    None;

Sizing:Plant,
    HeatSys1,
    Heating,
    82.2,
    11.1,
    Coincident,
    2,
    None;

Sizing:Plant,
    TowerWaterSys,
    CONDENSER,
    29.4,
    5.6;

Controller:WaterCoil,
    VAV_1_CoolC_Controller,
    Temperature,
    Reverse,
    Flow,
    VAV_1_CoolC-VAV_1_HeatCNode,
    VAV_1_CoolCDemand Inlet Node,
    ,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_1_HeatC_Controller,
    Temperature,
    Normal,
    Flow,
    VAV_1_HeatC-VAV_1_FanNode,
    VAV_1_HeatCDemand Inlet Node,
    0.0001,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_2_CoolC_Controller,
    Temperature,
    Reverse,
    Flow,
    VAV_2_CoolC-VAV_2_HeatCNode,
    VAV_2_CoolCDemand Inlet Node,
    ,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_2_HeatC_Controller,
    Temperature,
    Normal,
    Flow,
    VAV_2_HeatC-VAV_2_FanNode,
    VAV_2_HeatCDemand Inlet Node,
    0.0001,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_3_CoolC_Controller,
    Temperature,
    Reverse,
    Flow,
    VAV_3_CoolC-VAV_3_HeatCNode,
    VAV_3_CoolCDemand Inlet Node,
    ,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_3_HeatC_Controller,
    Temperature,
    Normal,
    Flow,
    VAV_3_HeatC-VAV_3_FanNode,
    VAV_3_HeatCDemand Inlet Node,
    0.0001,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_5_CoolC_Controller,
    Temperature,
    Reverse,
    Flow,
    VAV_5_CoolC-VAV_5_HeatCNode,
    VAV_5_CoolCDemand Inlet Node,
    ,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_5_HeatC_Controller,
    Temperature,
    Normal,
    Flow,
    VAV_5_HeatC-VAV_5_FanNode,
    VAV_5_HeatCDemand Inlet Node,
    0.0001,
    AUTOSIZE,
    0.0;

Curve:Biquadratic,
    WC Screw Default 90.1-2004 Cap_fT,
    0.9061150,
    0.0292277,
    -0.0003647,
    -0.0009709,
    -0.0000905,
    0.0002527,
    0.0,
    20.0,
    0.0,
    50.0;

Curve:Biquadratic,
    WC Screw Default 90.1-2004 EIR_fT,
    0.3617105,
    -0.0229833,
    -0.0009519,
    0.0131889,
    0.0003752,
    -0.0007059,
    0.0,
    20.0,
    0.0,
    50.0;

Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,
    4.602131E-02,
    2.433945E-02,
    6.394526E-05,
    -3.648563E-01,
    1.854759E+00,
    -2.809346E-02,
    0.000000E+00,
    -4.821515E-01,
    0.000000E+00,
    0.000000E+00,
    14.56,
    34.97,
    0.18,
    1.03,
    ,
    ,
    Temperature,
    Dimensionless,
    Dimensionless;

SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,
    Temperature,
    CW-Loop-Temp-Schedule,
    CoolSys1 Supply Outlet Node;

SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,
    Temperature,
    HW-Loop-Temp-Schedule,
    HeatSys1 Supply Outlet Node;

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,
    PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,
    ALWAYS_ON;

PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,
    PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,
    ALWAYS_ON;

CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,
    PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,
    ALWAYS_ON;

PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,
    0.0,
    1000000000000000,
    HeatSys1 Equipment List;

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,
    0.0,
    100000000000000,
    CoolSys1 Equipment List;

PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,
    0.0,
    1000000000000,
    TowerWaterSys Equipment List;

PlantLoop,
    CoolSys1,
    Water,
    ,
    CoolSys1 Loop Operation Scheme List,
    CoolSys1 Supply Outlet Node,
    98.0,
    1.0,
    AUTOSIZE,
    0.0,
    AUTOSIZE,
    CoolSys1 Supply Inlet Node,
    CoolSys1 Supply Outlet Node,
    CoolSys1 Supply Branches,
    CoolSys1 Supply Connectors,
    CoolSys1 Demand Inlet Node,
    CoolSys1 Demand Outlet Node,
    CoolSys1 Demand Branches,
    CoolSys1 Demand Connectors,
    UniformLoad;

PlantLoop,
    HeatSys1,
    Water,
    ,
    HeatSys1 Loop Operation Scheme List,
    HeatSys1 Supply Outlet Node,
    100.0,
    10.0,
    AUTOSIZE,
    0.0,
    AUTOSIZE,
    HeatSys1 Supply Inlet Node,
    HeatSys1 Supply Outlet Node,
    HeatSys1 Supply Branches,
    HeatSys1 Supply Connectors,
    HeatSys1 Demand Inlet Node,
    HeatSys1 Demand Outlet Node,
    HeatSys1 Demand Branches,
    HeatSys1 Demand Connectors,
    Optimal;

CondenserLoop,
    TowerWaterSys,
    Water,
    ,
    TowerWaterSys Loop Operation Scheme List,
    TowerWaterSys Supply Outlet Node,
    80.0,
    5.0,
    AUTOSIZE,
    0.0,
    AUTOSIZE,
    TowerWaterSys Supply Inlet Node,
    TowerWaterSys Supply Outlet Node,
    TowerWaterSys Supply Branches,
    TowerWaterSys Supply Connectors,
    TowerWaterSys Demand Inlet Node,
    TowerWaterSys Demand Outlet Node,
    TowerWaterSys Demand Branches,
    TowerWaterSys Demand Connectors,
    SequentialLoad;

SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,
    Temperature,
    OutdoorAirWetBulb,
    0,
    80,
    5,
    TowerWaterSys Supply Outlet Node;

BranchList,
    CoolSys1 Demand Branches,
    CoolSys1 Demand Inlet Branch,
    CoolSys1 Demand Load Branch 1,
    CoolSys1 Demand Load Branch 2,
    CoolSys1 Demand Load Branch 3,
    CoolSys1 Demand Load Branch 3 B2,
    CoolSys1 Demand Load Branch 3 B4,
    CoolSys1 Demand Load Branch 4,
    CoolSys1 Demand Bypass Branch,
    CoolSys1 Demand Outlet Branch;

BranchList,
    CoolSys1 Supply Branches,
    CoolSys1 Supply Inlet Branch,
    CoolSys1 Supply Equipment Branch 1,
    CoolSys1 Supply Equipment Branch 2,
    CoolSys1 Supply Equipment Bypass Branch,
    CoolSys1 Supply Outlet Branch;

BranchList,
    HeatSys1 Demand Branches,
    HeatSys1 Demand Inlet Branch,
    HeatSys1 Demand Load Branch 1,
    HeatSys1 Demand Load Branch 2,
    HeatSys1 Demand Load Branch 3,
    HeatSys1 Demand Load Branch 3 B2,
    HeatSys1 Demand Load Branch 3 B4,
    HeatSys1 Demand Load Branch 4,
    HeatSys1 Demand Load Branch 5,
    HeatSys1 Demand Load Branch 6,
    HeatSys1 Demand Load Branch 7,
    HeatSys1 Demand Load Branch 8,
    HeatSys1 Demand Load Branch 9,
    HeatSys1 Demand Load Branch 9 B2,
    HeatSys1 Demand Load Branch 9 B4,
    HeatSys1 Demand Load Branch 10,
    HeatSys1 Demand Load Branch 10 B2,
    HeatSys1 Demand Load Branch 10 B4,
    HeatSys1 Demand Load Branch 11,
    HeatSys1 Demand Load Branch 11 B2,
    HeatSys1 Demand Load Branch 11 B4,
    HeatSys1 Demand Load Branch 12,
    HeatSys1 Demand Load Branch 12 B2,
    HeatSys1 Demand Load Branch 12 B4,
    HeatSys1 Demand Load Branch 13,
    HeatSys1 Demand Load Branch 14,
    HeatSys1 Demand Load Branch 15,
    HeatSys1 Demand Load Branch 16,
    HeatSys1 Demand Load Branch 17,
    HeatSys1 Demand Load Branch 18,
    HeatSys1 Demand Load Branch 19,
    HeatSys1 Demand Load Branch 19 B2,
    HeatSys1 Demand Load Branch 19 B4,
    HeatSys1 Demand Load Branch 20,
    HeatSys1 Demand Bypass Branch,
    HeatSys1 Demand Outlet Branch;

BranchList,
    HeatSys1 Supply Branches,
    HeatSys1 Supply Inlet Branch,
    HeatSys1 Supply Equipment Branch,
    HeatSys1 Supply Equipment Bypass Branch,
    HeatSys1 Supply Outlet Branch;

BranchList,
    TowerWaterSys Demand Branches,
    TowerWaterSys Demand Inlet Branch,
    TowerWaterSys Demand Load Branch 1,
    TowerWaterSys Demand Load Branch 2,
    TowerWaterSys Demand Bypass Branch,
    TowerWaterSys Demand Outlet Branch;

BranchList,
    TowerWaterSys Supply Branches,
    TowerWaterSys Supply Inlet Branch,
    TowerWaterSys Supply Equipment Branch,
    TowerWaterSys Supply Equipment Bypass Branch,
    TowerWaterSys Supply Outlet Branch;

Branch,
    CoolSys1 Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,
    CoolSys1 Demand Bypass Pipe Inlet Node,
    CoolSys1 Demand Bypass Pipe Outlet Node;

Branch,
    CoolSys1 Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,
    CoolSys1 Demand Inlet Node,
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;

Branch,
    CoolSys1 Demand Load Branch 1,
    ,
    Coil:Cooling:Water,
    VAV_5_CoolC,
    VAV_5_CoolCDemand Inlet Node,
    VAV_5_CoolCDemand Outlet Node;

Branch,
    CoolSys1 Demand Load Branch 2,
    ,
    Coil:Cooling:Water,
    VAV_1_CoolC,
    VAV_1_CoolCDemand Inlet Node,
    VAV_1_CoolCDemand Outlet Node;

Branch,
    CoolSys1 Demand Load Branch 3,
    ,
    Coil:Cooling:Water,
    VAV_2_CoolC,
    VAV_2_CoolCDemand Inlet Node,
    VAV_2_CoolCDemand Outlet Node;

Branch,
    CoolSys1 Demand Load Branch 4,
    ,
    Coil:Cooling:Water,
    VAV_3_CoolC,
    VAV_3_CoolCDemand Inlet Node,
    VAV_3_CoolCDemand Outlet Node;

Branch,
    CoolSys1 Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,
    CoolSys1 Demand Outlet Node;

Branch,
    CoolSys1 Supply Equipment Branch 1,
    ,
    Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller 1,
    CoolSys1 Pump-CoolSys1 ChillerNode 1,
    CoolSys1 Supply Equipment Outlet Node 1;

Branch,
    CoolSys1 Supply Equipment Branch 2,
    ,
    Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller 2,
    CoolSys1 Pump-CoolSys1 ChillerNode 2,
    CoolSys1 Supply Equipment Outlet Node 2;

Branch,
    CoolSys1 Supply Equipment Bypass Branch,
    ,
    Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,
    CoolSys1 Supply Equip Bypass Inlet Node,
    CoolSys1 Supply Equip Bypass Outlet Node;

Branch,
    CoolSys1 Supply Inlet Branch,
    ,
    Pump:VariableSpeed,
    CoolSys1 Pump,
    CoolSys1 Supply Inlet Node,
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;

Branch,
    CoolSys1 Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,
    CoolSys1 Supply Outlet Node;

Branch,
    HeatSys1 Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,
    HeatSys1 Demand Bypass Pipe Inlet Node,
    HeatSys1 Demand Bypass Pipe Outlet Node;

Branch,
    HeatSys1 Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,
    HeatSys1 Demand Inlet Node,
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;

Branch,
    HeatSys1 Demand Load Branch 1,
    ,
    Coil:Heating:Water,
    Basement VAV Box Reheat Coil,
    Basement VAV Box Reheat CoilDemand Inlet Node,
    Basement VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 10,
    ,
    Coil:Heating:Water,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 11,
    ,
    Coil:Heating:Water,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 12,
    ,
    Coil:Heating:Water,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 13,
    ,
    Coil:Heating:Water,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 14,
    ,
    Coil:Heating:Water,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 15,
    ,
    Coil:Heating:Water,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 16,
    ,
    Coil:Heating:Water,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 17,
    ,
    Coil:Heating:Water,
    VAV_5_HeatC,
    VAV_5_HeatCDemand Inlet Node,
    VAV_5_HeatCDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 18,
    ,
    Coil:Heating:Water,
    VAV_1_HeatC,
    VAV_1_HeatCDemand Inlet Node,
    VAV_1_HeatCDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 19,
    ,
    Coil:Heating:Water,
    VAV_2_HeatC,
    VAV_2_HeatCDemand Inlet Node,
    VAV_2_HeatCDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 2,
    ,
    Coil:Heating:Water,
    Core_bottom VAV Box Reheat Coil,
    Core_bottom VAV Box Reheat CoilDemand Inlet Node,
    Core_bottom VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 20,
    ,
    Coil:Heating:Water,
    VAV_3_HeatC,
    VAV_3_HeatCDemand Inlet Node,
    VAV_3_HeatCDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 3,
    ,
    Coil:Heating:Water,
    Core_mid VAV Box Reheat Coil,
    Core_mid VAV Box Reheat CoilDemand Inlet Node,
    Core_mid VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 4,
    ,
    Coil:Heating:Water,
    Core_top VAV Box Reheat Coil,
    Core_top VAV Box Reheat CoilDemand Inlet Node,
    Core_top VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 5,
    ,
    Coil:Heating:Water,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 6,
    ,
    Coil:Heating:Water,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 7,
    ,
    Coil:Heating:Water,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 8,
    ,
    Coil:Heating:Water,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 9,
    ,
    Coil:Heating:Water,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,
    HeatSys1 Demand Outlet Node;

Branch,
    HeatSys1 Supply Equipment Branch,
    ,
    Boiler:HotWater,
    HeatSys1 Boiler,
    HeatSys1 Pump-HeatSys1 BoilerNode,
    HeatSys1 Supply Equipment Outlet Node;

Branch,
    HeatSys1 Supply Equipment Bypass Branch,
    ,
    Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,
    HeatSys1 Supply Equip Bypass Inlet Node,
    HeatSys1 Supply Equip Bypass Outlet Node;

Branch,
    HeatSys1 Supply Inlet Branch,
    ,
    Pump:VariableSpeed,
    HeatSys1 Pump,
    HeatSys1 Supply Inlet Node,
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;

Branch,
    HeatSys1 Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,
    HeatSys1 Supply Outlet Node;

Branch,
    TowerWaterSys Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,
    TowerWaterSys Demand Bypass Pipe Inlet Node,
    TowerWaterSys Demand Bypass Pipe Outlet Node;

Branch,
    TowerWaterSys Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,
    TowerWaterSys Demand Inlet Node,
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;

Branch,
    TowerWaterSys Demand Load Branch 1,
    ,
    Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller 1,
    CoolSys1 Chiller Water Inlet Node 1,
    CoolSys1 Chiller Water Outlet Node 1;

Branch,
    TowerWaterSys Demand Load Branch 2,
    ,
    Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller 2,
    CoolSys1 Chiller Water Inlet Node 2,
    CoolSys1 Chiller Water Outlet Node 2;

Branch,
    TowerWaterSys Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,
    TowerWaterSys Demand Outlet Node;

Branch,
    TowerWaterSys Supply Equipment Branch,
    ,
    CoolingTower:SingleSpeed,
    TowerWaterSys CoolTower,
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,
    TowerWaterSys Supply Equipment Outlet Node;

Branch,
    TowerWaterSys Supply Equipment Bypass Branch,
    ,
    Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,
    TowerWaterSys Supply Equip Bypass Inlet Node,
    TowerWaterSys Supply Equip Bypass Outlet Node;

Branch,
    TowerWaterSys Supply Inlet Branch,
    ,
    Pump:ConstantSpeed,
    TowerWaterSys Pump,
    TowerWaterSys Supply Inlet Node,
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;

Branch,
    TowerWaterSys Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,
    TowerWaterSys Supply Outlet Node;

OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;

ConnectorList,
    CoolSys1 Demand Connectors,
    Connector:Splitter,
    CoolSys1 Demand Splitter,
    Connector:Mixer,
    CoolSys1 Demand Mixer;

ConnectorList,
    CoolSys1 Supply Connectors,
    Connector:Splitter,
    CoolSys1 Supply Splitter,
    Connector:Mixer,
    CoolSys1 Supply Mixer;

ConnectorList,
    HeatSys1 Demand Connectors,
    Connector:Splitter,
    HeatSys1 Demand Splitter,
    Connector:Mixer,
    HeatSys1 Demand Mixer;

ConnectorList,
    HeatSys1 Supply Connectors,
    Connector:Splitter,
    HeatSys1 Supply Splitter,
    Connector:Mixer,
    HeatSys1 Supply Mixer;

ConnectorList,
    TowerWaterSys Demand Connectors,
    Connector:Splitter,
    TowerWaterSys Demand Splitter,
    Connector:Mixer,
    TowerWaterSys Demand Mixer;

ConnectorList,
    TowerWaterSys Supply Connectors,
    Connector:Splitter,
    TowerWaterSys Supply Splitter,
    Connector:Mixer,
    TowerWaterSys Supply Mixer;

Connector:Splitter,
    CoolSys1 Demand Splitter,
    CoolSys1 Demand Inlet Branch,
    CoolSys1 Demand Load Branch 1,
    CoolSys1 Demand Load Branch 2,
    CoolSys1 Demand Load Branch 3,
    CoolSys1 Demand Load Branch 3 B2,
    CoolSys1 Demand Load Branch 3 B4,
    CoolSys1 Demand Load Branch 4,
    CoolSys1 Demand Bypass Branch;

Connector:Splitter,
    CoolSys1 Supply Splitter,
    CoolSys1 Supply Inlet Branch,
    CoolSys1 Supply Equipment Branch 1,
    CoolSys1 Supply Equipment Branch 2,
    CoolSys1 Supply Equipment Bypass Branch;

Connector:Splitter,
    HeatSys1 Demand Splitter,
    HeatSys1 Demand Inlet Branch,
    HeatSys1 Demand Load Branch 1,
    HeatSys1 Demand Load Branch 2,
    HeatSys1 Demand Load Branch 3,
    HeatSys1 Demand Load Branch 3 B2,
    HeatSys1 Demand Load Branch 3 B4,
    HeatSys1 Demand Load Branch 4,
    HeatSys1 Demand Load Branch 5,
    HeatSys1 Demand Load Branch 6,
    HeatSys1 Demand Load Branch 7,
    HeatSys1 Demand Load Branch 8,
    HeatSys1 Demand Load Branch 9,
    HeatSys1 Demand Load Branch 9 B2,
    HeatSys1 Demand Load Branch 9 B4,
    HeatSys1 Demand Load Branch 10,
    HeatSys1 Demand Load Branch 10 B2,
    HeatSys1 Demand Load Branch 10 B4,
    HeatSys1 Demand Load Branch 11,
    HeatSys1 Demand Load Branch 11 B2,
    HeatSys1 Demand Load Branch 11 B4,
    HeatSys1 Demand Load Branch 12,
    HeatSys1 Demand Load Branch 12 B2,
    HeatSys1 Demand Load Branch 12 B4,
    HeatSys1 Demand Load Branch 13,
    HeatSys1 Demand Load Branch 14,
    HeatSys1 Demand Load Branch 15,
    HeatSys1 Demand Load Branch 16,
    HeatSys1 Demand Load Branch 17,
    HeatSys1 Demand Load Branch 18,
    HeatSys1 Demand Load Branch 19,
    HeatSys1 Demand Load Branch 19 B2,
    HeatSys1 Demand Load Branch 19 B4,
    HeatSys1 Demand Load Branch 20,
    HeatSys1 Demand Bypass Branch;

Connector:Splitter,
    HeatSys1 Supply Splitter,
    HeatSys1 Supply Inlet Branch,
    HeatSys1 Supply Equipment Branch,
    HeatSys1 Supply Equipment Bypass Branch;

Connector:Splitter,
    TowerWaterSys Demand Splitter,
    TowerWaterSys Demand Inlet Branch,
    TowerWaterSys Demand Load Branch 1,
    TowerWaterSys Demand Load Branch 2,
    TowerWaterSys Demand Bypass Branch;

Connector:Splitter,
    TowerWaterSys Supply Splitter,
    TowerWaterSys Supply Inlet Branch,
    TowerWaterSys Supply Equipment Branch,
    TowerWaterSys Supply Equipment Bypass Branch;

Connector:Mixer,
    CoolSys1 Demand Mixer,
    CoolSys1 Demand Outlet Branch,
    CoolSys1 Demand Load Branch 1,
    CoolSys1 Demand Load Branch 2,
    CoolSys1 Demand Load Branch 3,
    CoolSys1 Demand Load Branch 3 B2,
    CoolSys1 Demand Load Branch 3 B4,
    CoolSys1 Demand Load Branch 4,
    CoolSys1 Demand Bypass Branch;

Connector:Mixer,
    CoolSys1 Supply Mixer,
    CoolSys1 Supply Outlet Branch,
    CoolSys1 Supply Equipment Branch 1,
    CoolSys1 Supply Equipment Branch 2,
    CoolSys1 Supply Equipment Bypass Branch;

Connector:Mixer,
    HeatSys1 Demand Mixer,
    HeatSys1 Demand Outlet Branch,
    HeatSys1 Demand Load Branch 1,
    HeatSys1 Demand Load Branch 2,
    HeatSys1 Demand Load Branch 3,
    HeatSys1 Demand Load Branch 3 B2,
    HeatSys1 Demand Load Branch 3 B4,
    HeatSys1 Demand Load Branch 4,
    HeatSys1 Demand Load Branch 5,
    HeatSys1 Demand Load Branch 6,
    HeatSys1 Demand Load Branch 7,
    HeatSys1 Demand Load Branch 8,
    HeatSys1 Demand Load Branch 9,
    HeatSys1 Demand Load Branch 9 B2,
    HeatSys1 Demand Load Branch 9 B4,
    HeatSys1 Demand Load Branch 10,
    HeatSys1 Demand Load Branch 10 B2,
    HeatSys1 Demand Load Branch 10 B4,
    HeatSys1 Demand Load Branch 11,
    HeatSys1 Demand Load Branch 11 B2,
    HeatSys1 Demand Load Branch 11 B4,
    HeatSys1 Demand Load Branch 12,
    HeatSys1 Demand Load Branch 12 B2,
    HeatSys1 Demand Load Branch 12 B4,
    HeatSys1 Demand Load Branch 13,
    HeatSys1 Demand Load Branch 14,
    HeatSys1 Demand Load Branch 15,
    HeatSys1 Demand Load Branch 16,
    HeatSys1 Demand Load Branch 17,
    HeatSys1 Demand Load Branch 18,
    HeatSys1 Demand Load Branch 19,
    HeatSys1 Demand Load Branch 19 B2,
    HeatSys1 Demand Load Branch 19 B4,
    HeatSys1 Demand Load Branch 20,
    HeatSys1 Demand Bypass Branch;

Connector:Mixer,
    HeatSys1 Supply Mixer,
    HeatSys1 Supply Outlet Branch,
    HeatSys1 Supply Equipment Branch,
    HeatSys1 Supply Equipment Bypass Branch;

Connector:Mixer,
    TowerWaterSys Demand Mixer,
    TowerWaterSys Demand Outlet Branch,
    TowerWaterSys Demand Load Branch 1,
    TowerWaterSys Demand Load Branch 2,
    TowerWaterSys Demand Bypass Branch;

Connector:Mixer,
    TowerWaterSys Supply Mixer,
    TowerWaterSys Supply Outlet Branch,
    TowerWaterSys Supply Equipment Branch,
    TowerWaterSys Supply Equipment Bypass Branch;

Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,
    CoolSys1 Demand Bypass Pipe Inlet Node,
    CoolSys1 Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,
    CoolSys1 Demand Inlet Node,
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;

Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,
    CoolSys1 Demand Outlet Node;

Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,
    CoolSys1 Supply Equip Bypass Inlet Node,
    CoolSys1 Supply Equip Bypass Outlet Node;

Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,
    CoolSys1 Supply Outlet Node;

Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,
    HeatSys1 Demand Bypass Pipe Inlet Node,
    HeatSys1 Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,
    HeatSys1 Demand Inlet Node,
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;

Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,
    HeatSys1 Demand Outlet Node;

Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,
    HeatSys1 Supply Equip Bypass Inlet Node,
    HeatSys1 Supply Equip Bypass Outlet Node;

Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,
    HeatSys1 Supply Outlet Node;

Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,
    TowerWaterSys Demand Bypass Pipe Inlet Node,
    TowerWaterSys Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,
    TowerWaterSys Demand Inlet Node,
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;

Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,
    TowerWaterSys Demand Outlet Node;

Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,
    TowerWaterSys Supply Equip Bypass Inlet Node,
    TowerWaterSys Supply Equip Bypass Outlet Node;

Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,
    TowerWaterSys Supply Outlet Node;

Schedule:Compact,
    CW-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    6.7;

Schedule:Compact,
    HW-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    82.2;

WaterHeater:Mixed,
    SWHSys1 Water Heater,
    0.7571,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,
    2.0,
    82.2222,
    Cycle,
    845000,
    ,
    ,
    ,
    NATURALGAS,
    0.8,
    ,
    20,
    NATURALGAS,
    0.8,
    ,
    NATURALGAS,
    ,
    SCHEDULE,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,
    ,
    ,
    6.0,
    ,
    6.0,
    ,
    ,
    ,
    ,
    SWHSys1 Pump-SWHSys1 Water HeaterNode,
    SWHSys1 Supply Equipment Outlet Node,
    1.0,
    ,
    ,
    1.0,
    AUTOSIZE,
    AUTOSIZE,
    1.5;

WaterUse:Equipment,
    Core_bottom Water Equipment,
    ,
    1.12693e-06,
    BLDG_SWH_SCH,
    Water Equipment Temp Sched,
    Water Equipment Hot Supply Temp Sched,
    ,
    Core_bottom,
    Water Equipment Sensible fract sched,
    Water Equipment Latent fract sched;

WaterUse:Equipment,
    Core_mid Water Equipment,
    ,
    1.12693e-06,
    BLDG_SWH_SCH,
    Water Equipment Temp Sched,
    Water Equipment Hot Supply Temp Sched,
    ,
    Core_mid,
    Water Equipment Sensible fract sched,
    Water Equipment Latent fract sched;

WaterUse:Equipment,
    Core_top Water Equipment,
    ,
    1.12693e-06,
    BLDG_SWH_SCH,
    Water Equipment Temp Sched,
    Water Equipment Hot Supply Temp Sched,
    ,
    Core_top,
    Water Equipment Sensible fract sched,
    Water Equipment Latent fract sched;

PlantEquipmentList,
    SWHSys1 Equipment List,
    WaterHeater:Mixed,
    SWHSys1 Water Heater;

Pump:VariableSpeed,
    SWHSys1 Pump,
    SWHSys1 Supply Inlet Node,
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,
    AUTOSIZE,
    179352,
    AUTOSIZE,
    0.85,
    0.0,
    0,
    1,
    0,
    0,
    0.0,
    Intermittent;

Sizing:Plant,
    SWHSys1,
    Heating,
    60,
    5.0;

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,
    Temperature,
    SWHSys1-Loop-Temp-Schedule,
    SWHSys1 Supply Outlet Node;

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,
    PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,
    ALWAYS_ON;

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,
    0.0,
    1000000000000000,
    SWHSys1 Equipment List;

PlantLoop,
    SWHSys1,
    Water,
    ,
    SWHSys1 Loop Operation Scheme List,
    SWHSys1 Supply Outlet Node,
    60.0,
    10.0,
    AUTOSIZE,
    0.0,
    AUTOSIZE,
    SWHSys1 Supply Inlet Node,
    SWHSys1 Supply Outlet Node,
    SWHSys1 Supply Branches,
    SWHSys1 Supply Connectors,
    SWHSys1 Demand Inlet Node,
    SWHSys1 Demand Outlet Node,
    SWHSys1 Demand Branches,
    SWHSys1 Demand Connectors,
    Optimal;

BranchList,
    SWHSys1 Demand Branches,
    SWHSys1 Demand Inlet Branch,
    SWHSys1 Demand Load Branch 1,
    SWHSys1 Demand Load Branch 2,
    SWHSys1 Demand Load Branch 2 B2,
    SWHSys1 Demand Load Branch 2 B4,
    SWHSys1 Demand Load Branch 3,
    SWHSys1 Demand Bypass Branch,
    SWHSys1 Demand Outlet Branch;

BranchList,
    SWHSys1 Supply Branches,
    SWHSys1 Supply Inlet Branch,
    SWHSys1 Supply Equipment Branch,
    SWHSys1 Supply Equipment Bypass Branch,
    SWHSys1 Supply Outlet Branch;

Branch,
    SWHSys1 Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,
    SWHSys1 Demand Bypass Pipe Inlet Node,
    SWHSys1 Demand Bypass Pipe Outlet Node;

Branch,
    SWHSys1 Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,
    SWHSys1 Demand Inlet Node,
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Branch,
    SWHSys1 Demand Load Branch 1,
    ,
    WaterUse:Connections,
    Core_bottom Water Equipment,
    Core_bottom Water Equipment Water Inlet Node,
    Core_bottom Water Equipment Water Outlet Node;

Branch,
    SWHSys1 Demand Load Branch 2,
    ,
    WaterUse:Connections,
    Core_mid Water Equipment,
    Core_mid Water Equipment Water Inlet Node,
    Core_mid Water Equipment Water Outlet Node;

Branch,
    SWHSys1 Demand Load Branch 3,
    ,
    WaterUse:Connections,
    Core_top Water Equipment,
    Core_top Water Equipment Water Inlet Node,
    Core_top Water Equipment Water Outlet Node;

Branch,
    SWHSys1 Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Outlet Node;

Branch,
    SWHSys1 Supply Equipment Branch,
    ,
    WaterHeater:Mixed,
    SWHSys1 Water Heater,
    SWHSys1 Pump-SWHSys1 Water HeaterNode,
    SWHSys1 Supply Equipment Outlet Node;

Branch,
    SWHSys1 Supply Equipment Bypass Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,
    SWHSys1 Supply Equip Bypass Inlet Node,
    SWHSys1 Supply Equip Bypass Outlet Node;

Branch,
    SWHSys1 Supply Inlet Branch,
    ,
    Pump:VariableSpeed,
    SWHSys1 Pump,
    SWHSys1 Supply Inlet Node,
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;

Branch,
    SWHSys1 Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Outlet Node;

ConnectorList,
    SWHSys1 Demand Connectors,
    Connector:Splitter,
    SWHSys1 Demand Splitter,
    Connector:Mixer,
    SWHSys1 Demand Mixer;

ConnectorList,
    SWHSys1 Supply Connectors,
    Connector:Splitter,
    SWHSys1 Supply Splitter,
    Connector:Mixer,
    SWHSys1 Supply Mixer;

WaterUse:Connections,
    Core_bottom Water Equipment,
    Core_bottom Water Equipment Water Inlet Node,
    Core_bottom Water Equipment Water Outlet Node,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Core_bottom Water Equipment;

WaterUse:Connections,
    Core_mid Water Equipment,
    Core_mid Water Equipment Water Inlet Node,
    Core_mid Water Equipment Water Outlet Node,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Core_mid Water Equipment;

WaterUse:Connections,
    Core_top Water Equipment,
    Core_top Water Equipment Water Inlet Node,
    Core_top Water Equipment Water Outlet Node,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Core_top Water Equipment;

Connector:Splitter,
    SWHSys1 Demand Splitter,
    SWHSys1 Demand Inlet Branch,
    SWHSys1 Demand Load Branch 1,
    SWHSys1 Demand Load Branch 2,
    SWHSys1 Demand Load Branch 2 B2,
    SWHSys1 Demand Load Branch 2 B4,
    SWHSys1 Demand Load Branch 3,
    SWHSys1 Demand Bypass Branch;

Connector:Splitter,
    SWHSys1 Supply Splitter,
    SWHSys1 Supply Inlet Branch,
    SWHSys1 Supply Equipment Branch,
    SWHSys1 Supply Equipment Bypass Branch;

Connector:Mixer,
    SWHSys1 Demand Mixer,
    SWHSys1 Demand Outlet Branch,
    SWHSys1 Demand Load Branch 1,
    SWHSys1 Demand Load Branch 2,
    SWHSys1 Demand Load Branch 2 B2,
    SWHSys1 Demand Load Branch 2 B4,
    SWHSys1 Demand Load Branch 3,
    SWHSys1 Demand Bypass Branch;

Connector:Mixer,
    SWHSys1 Supply Mixer,
    SWHSys1 Supply Outlet Branch,
    SWHSys1 Supply Equipment Branch,
    SWHSys1 Supply Equipment Bypass Branch;

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,
    SWHSys1 Demand Bypass Pipe Inlet Node,
    SWHSys1 Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,
    SWHSys1 Demand Inlet Node,
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Outlet Node;

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,
    SWHSys1 Supply Equip Bypass Inlet Node,
    SWHSys1 Supply Equip Bypass Outlet Node;

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Outlet Node;

Schedule:Compact,
    BLDG_SWH_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 05:00,
    0.05,
    Until: 06:00,
    0.08,
    Until: 07:00,
    0.07,
    Until: 08:00,
    0.19,
    Until: 09:00,
    0.35,
    Until: 10:00,
    0.38,
    Until: 11:00,
    0.39,
    Until: 12:00,
    0.47,
    Until: 13:00,
    0.57,
    Until: 14:00,
    0.54,
    Until: 15:00,
    0.34,
    Until: 16:00,
    0.33,
    Until: 17:00,
    0.44,
    Until: 18:00,
    0.26,
    Until: 19:00,
    0.21,
    Until: 20:00,
    0.15,
    Until: 21:00,
    0.17,
    Until: 22:00,
    0.08,
    Until: 24:00,
    0.05,
    For: Saturday WinterDesignDay,
    Until: 05:00,
    0.05,
    Until: 06:00,
    0.08,
    Until: 07:00,
    0.07,
    Until: 08:00,
    0.11,
    Until: 09:00,
    0.15,
    Until: 10:00,
    0.21,
    Until: 11:00,
    0.19,
    Until: 12:00,
    0.23,
    Until: 13:00,
    0.20,
    Until: 14:00,
    0.19,
    Until: 15:00,
    0.15,
    Until: 16:00,
    0.13,
    Until: 17:00,
    0.14,
    Until: 21:00,
    0.07,
    Until: 22:00,
    0.09,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 05:00,
    0.04,
    Until: 06:00,
    0.07,
    Until: 11:00,
    0.04,
    Until: 13:00,
    0.06,
    Until: 14:00,
    0.09,
    Until: 15:00,
    0.06,
    Until: 21:00,
    0.04,
    Until: 22:00,
    0.07,
    Until: 24:00,
    0.04;

Schedule:Compact,
    Water Equipment Latent fract sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    Water Equipment Sensible fract sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    22.0;

Schedule:Compact,
    Water Equipment Temp Sched,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    43.3;

Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    43.3;

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60.0;

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60.0;

Zone,
    Core_low,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Core_high,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    LowFloor_Plenum,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    No;

Zone,
    HighFloor_Plenum,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    No;

Zone,
    Perimeter_low_ZN_1,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_high_ZN_1,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_low_ZN_2,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_high_ZN_2,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_low_ZN_3,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_high_ZN_3,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_low_ZN_4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_high_ZN_4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

BuildingSurface:Detailed,
    Core_low_ZN_5_Ceiling,
    Ceiling,
    DropCeiling,
    Core_low,
    ,
    Surface,
    LowFloor_Plenum_Floor_5,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    6.2480,
    4.5732,
    4.5732,
    6.2480,
    9.2516,
    4.5732,
    6.2480,
    9.2516,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    Core_high_ZN_5_Ceiling,
    Ceiling,
    DropCeiling,
    Core_high,
    ,
    Surface,
    HighFloor_Plenum_Floor_5,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    16.7480,
    4.5732,
    4.5732,
    16.7480,
    9.2516,
    4.5732,
    16.7480,
    9.2516,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    Core_low_ZN_5_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Core_low,
    ,
    Surface,
    Core_low_ZN_5_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    3.5040,
    9.2516,
    4.5732,
    3.5040,
    4.5732,
    4.5732,
    3.5040,
    4.5732,
    8.3935,
    3.5040;

BuildingSurface:Detailed,
    Core_high_ZN_5_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Core_high,
    ,
    Surface,
    Core_high_ZN_5_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    14.0040,
    9.2516,
    4.5732,
    14.0040,
    4.5732,
    4.5732,
    14.0040,
    4.5732,
    8.3935,
    14.0040;

BuildingSurface:Detailed,
    Core_low_ZN_5_Wall_East,
    Wall,
    int-walls,
    Core_low,
    ,
    Surface,
    Perimeter_low_ZN_2_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    6.2480,
    9.2516,
    4.5732,
    3.5040,
    9.2516,
    8.3935,
    3.5040,
    9.2516,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    Core_high_ZN_5_Wall_East,
    Wall,
    int-walls,
    Core_high,
    ,
    Surface,
    Perimeter_high_ZN_2_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    16.7480,
    9.2516,
    4.5732,
    14.0040,
    9.2516,
    8.3935,
    14.0040,
    9.2516,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    Core_low_ZN_5_Wall_North,
    Wall,
    int-walls,
    Core_low,
    ,
    Surface,
    Perimeter_low_ZN_3_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    6.2480,
    9.2516,
    8.3935,
    3.5040,
    4.5732,
    8.3935,
    3.5040,
    4.5732,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    Core_high_ZN_5_Wall_North,
    Wall,
    int-walls,
    Core_high,
    ,
    Surface,
    Perimeter_high_ZN_3_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    16.7480,
    9.2516,
    8.3935,
    14.0040,
    4.5732,
    8.3935,
    14.0040,
    4.5732,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    Core_low_ZN_5_Wall_South,
    Wall,
    int-walls,
    Core_low,
    ,
    Surface,
    Perimeter_low_ZN_1_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    6.2480,
    4.5732,
    4.5732,
    3.5040,
    9.2516,
    4.5732,
    3.5040,
    9.2516,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    Core_high_ZN_5_Wall_South,
    Wall,
    int-walls,
    Core_high,
    ,
    Surface,
    Perimeter_high_ZN_1_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    16.7480,
    4.5732,
    4.5732,
    14.0040,
    9.2516,
    4.5732,
    14.0040,
    9.2516,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    Core_low_ZN_5_Wall_West,
    Wall,
    int-walls,
    Core_low,
    ,
    Surface,
    Perimeter_low_ZN_4_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    6.2480,
    4.5732,
    8.3935,
    3.5040,
    4.5732,
    4.5732,
    3.5040,
    4.5732,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    Core_high_ZN_5_Wall_West,
    Wall,
    int-walls,
    Core_high,
    ,
    Surface,
    Perimeter_high_ZN_4_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    16.7480,
    4.5732,
    8.3935,
    14.0040,
    4.5732,
    4.5732,
    14.0040,
    4.5732,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    LowFloor_Plenum_Ceiling,
    Ceiling,
    INT-FLOOR-UNDERSIDE,
    LowFloor_Plenum,
    ,
    Surface,
    LowFloor_Plenum_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    7.4672,
    0.0000,
    12.9666,
    7.4672,
    0.0000,
    0.0000,
    7.4672,
    13.8248,
    0.0000,
    7.4672;

BuildingSurface:Detailed,
    HighFloor_Plenum_Ceiling,
    Ceiling,
    INT-FLOOR-UNDERSIDE,
    HighFloor_Plenum,
    ,
    Surface,
    HighFloor_Plenum_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    17.9672,
    0.0000,
    12.9666,
    17.9672,
    0.0000,
    0.0000,
    17.9672,
    13.8248,
    0.0000,
    17.9672;

BuildingSurface:Detailed,
    LowFloor_Plenum_Floor_1,
    Floor,
    DropCeiling,
    LowFloor_Plenum,
    ,
    Surface,
    Perimeter_low_ZN_1_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    6.2480,
    0.0000,
    0.0000,
    6.2480,
    4.5732,
    4.5732,
    6.2480,
    9.2516,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    HighFloor_Plenum_Floor_1,
    Floor,
    DropCeiling,
    HighFloor_Plenum,
    ,
    Surface,
    Perimeter_high_ZN_1_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    16.7480,
    0.0000,
    0.0000,
    16.7480,
    4.5732,
    4.5732,
    16.7480,
    9.2516,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    LowFloor_Plenum_Floor_2,
    Floor,
    DropCeiling,
    LowFloor_Plenum,
    ,
    Surface,
    Perimeter_low_ZN_2_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    6.2480,
    9.2516,
    4.5732,
    6.2480,
    9.2516,
    8.3935,
    6.2480,
    13.8248,
    12.9666,
    6.2480;

BuildingSurface:Detailed,
    HighFloor_Plenum_Floor_2,
    Floor,
    DropCeiling,
    HighFloor_Plenum,
    ,
    Surface,
    Perimeter_high_ZN_2_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    16.7480,
    9.2516,
    4.5732,
    16.7480,
    9.2516,
    8.3935,
    16.7480,
    13.8248,
    12.9666,
    16.7480;

BuildingSurface:Detailed,
    LowFloor_Plenum_Floor_3,
    Floor,
    DropCeiling,
    LowFloor_Plenum,
    ,
    Surface,
    Perimeter_low_ZN_3_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    6.2480,
    13.8248,
    12.9666,
    6.2480,
    9.2516,
    8.3935,
    6.2480,
    4.5732,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    HighFloor_Plenum_Floor_3,
    Floor,
    DropCeiling,
    HighFloor_Plenum,
    ,
    Surface,
    Perimeter_high_ZN_3_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    16.7480,
    13.8248,
    12.9666,
    16.7480,
    9.2516,
    8.3935,
    16.7480,
    4.5732,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    LowFloor_Plenum_Floor_4,
    Floor,
    DropCeiling,
    LowFloor_Plenum,
    ,
    Surface,
    Perimeter_low_ZN_4_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.2480,
    0.0000,
    12.9666,
    6.2480,
    4.5732,
    8.3935,
    6.2480,
    4.5732,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    HighFloor_Plenum_Floor_4,
    Floor,
    DropCeiling,
    HighFloor_Plenum,
    ,
    Surface,
    Perimeter_high_ZN_4_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    16.7480,
    0.0000,
    12.9666,
    16.7480,
    4.5732,
    8.3935,
    16.7480,
    4.5732,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    LowFloor_Plenum_Floor_5,
    Floor,
    DropCeiling,
    LowFloor_Plenum,
    ,
    Surface,
    Core_low_ZN_5_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    6.2480,
    4.5732,
    4.5732,
    6.2480,
    4.5732,
    8.3935,
    6.2480,
    9.2516,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    HighFloor_Plenum_Floor_5,
    Floor,
    DropCeiling,
    HighFloor_Plenum,
    ,
    Surface,
    Core_high_ZN_5_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    16.7480,
    4.5732,
    4.5732,
    16.7480,
    4.5732,
    8.3935,
    16.7480,
    9.2516,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    LowFloor_Plenum_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    LowFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    7.4672,
    13.8248,
    0.0000,
    6.2480,
    13.8248,
    12.9666,
    6.2480,
    13.8248,
    12.9666,
    7.4672;

BuildingSurface:Detailed,
    HighFloor_Plenum_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    HighFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    17.9672,
    13.8248,
    0.0000,
    16.7480,
    13.8248,
    12.9666,
    16.7480,
    13.8248,
    12.9666,
    17.9672;

BuildingSurface:Detailed,
    LowFloor_Plenum_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    LowFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    7.4672,
    13.8248,
    12.9666,
    6.2480,
    0.0000,
    12.9666,
    6.2480,
    0.0000,
    12.9666,
    7.4672;

BuildingSurface:Detailed,
    HighFloor_Plenum_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    HighFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    17.9672,
    13.8248,
    12.9666,
    16.7480,
    0.0000,
    12.9666,
    16.7480,
    0.0000,
    12.9666,
    17.9672;

BuildingSurface:Detailed,
    LowFloor_Plenum_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    LowFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    7.4672,
    0.0000,
    0.0000,
    6.2480,
    13.8248,
    0.0000,
    6.2480,
    13.8248,
    0.0000,
    7.4672;

BuildingSurface:Detailed,
    HighFloor_Plenum_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    HighFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    17.9672,
    0.0000,
    0.0000,
    16.7480,
    13.8248,
    0.0000,
    16.7480,
    13.8248,
    0.0000,
    17.9672;

BuildingSurface:Detailed,
    LowFloor_Plenum_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    LowFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    7.4672,
    0.0000,
    12.9666,
    6.2480,
    0.0000,
    0.0000,
    6.2480,
    0.0000,
    0.0000,
    7.4672;

BuildingSurface:Detailed,
    HighFloor_Plenum_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    HighFloor_Plenum,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    17.9672,
    0.0000,
    12.9666,
    16.7480,
    0.0000,
    0.0000,
    16.7480,
    0.0000,
    0.0000,
    17.9672;

BuildingSurface:Detailed,
    Perimeter_low_ZN_1_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_low_ZN_1,
    ,
    Surface,
    LowFloor_Plenum_Floor_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    6.2480,
    0.0000,
    0.0000,
    6.2480,
    13.8248,
    0.0000,
    6.2480,
    9.2516,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_1_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_high_ZN_1,
    ,
    Surface,
    HighFloor_Plenum_Floor_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    16.7480,
    0.0000,
    0.0000,
    16.7480,
    13.8248,
    0.0000,
    16.7480,
    9.2516,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_1_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_low_ZN_1,
    ,
    Surface,
    Perimeter_low_ZN_1_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    3.5040,
    13.8248,
    0.0000,
    3.5040,
    0.0000,
    0.0000,
    3.5040,
    4.5732,
    4.5732,
    3.5040;

BuildingSurface:Detailed,
    Perimeter_high_ZN_1_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_high_ZN_1,
    ,
    Surface,
    Perimeter_high_ZN_1_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    14.0040,
    13.8248,
    0.0000,
    14.0040,
    0.0000,
    0.0000,
    14.0040,
    4.5732,
    4.5732,
    14.0040;

BuildingSurface:Detailed,
    Perimeter_low_ZN_1_Wall_East,
    Wall,
    int-walls,
    Perimeter_low_ZN_1,
    ,
    Surface,
    Perimeter_low_ZN_2_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    6.2480,
    13.8248,
    0.0000,
    3.5040,
    9.2516,
    4.5732,
    3.5040,
    9.2516,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_1_Wall_East,
    Wall,
    int-walls,
    Perimeter_high_ZN_1,
    ,
    Surface,
    Perimeter_high_ZN_2_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    16.7480,
    13.8248,
    0.0000,
    14.0040,
    9.2516,
    4.5732,
    14.0040,
    9.2516,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_1_Wall_North,
    Wall,
    int-walls,
    Perimeter_low_ZN_1,
    ,
    Surface,
    Core_low_ZN_5_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    6.2480,
    9.2516,
    4.5732,
    3.5040,
    4.5732,
    4.5732,
    3.5040,
    4.5732,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_1_Wall_North,
    Wall,
    int-walls,
    Perimeter_high_ZN_1,
    ,
    Surface,
    Core_high_ZN_5_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    16.7480,
    9.2516,
    4.5732,
    14.0040,
    4.5732,
    4.5732,
    14.0040,
    4.5732,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_1_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_low_ZN_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.2480,
    0.0000,
    0.0000,
    3.5040,
    13.8248,
    0.0000,
    3.5040,
    13.8248,
    0.0000,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_1_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_high_ZN_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    16.7480,
    0.0000,
    0.0000,
    14.0040,
    13.8248,
    0.0000,
    14.0040,
    13.8248,
    0.0000,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_1_Wall_West,
    Wall,
    int-walls,
    Perimeter_low_ZN_1,
    ,
    Surface,
    Perimeter_low_ZN_4_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    6.2480,
    4.5732,
    4.5732,
    3.5040,
    0.0000,
    0.0000,
    3.5040,
    0.0000,
    0.0000,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_1_Wall_West,
    Wall,
    int-walls,
    Perimeter_high_ZN_1,
    ,
    Surface,
    Perimeter_high_ZN_4_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    16.7480,
    4.5732,
    4.5732,
    14.0040,
    0.0000,
    0.0000,
    14.0040,
    0.0000,
    0.0000,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_2_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_low_ZN_2,
    ,
    Surface,
    LowFloor_Plenum_Floor_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    6.2480,
    13.8248,
    0.0000,
    6.2480,
    13.8248,
    12.9666,
    6.2480,
    9.2516,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_2_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_high_ZN_2,
    ,
    Surface,
    HighFloor_Plenum_Floor_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    16.7480,
    13.8248,
    0.0000,
    16.7480,
    13.8248,
    12.9666,
    16.7480,
    9.2516,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_2_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_low_ZN_2,
    ,
    Surface,
    Perimeter_low_ZN_2_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    3.5040,
    13.8248,
    12.9666,
    3.5040,
    13.8248,
    0.0000,
    3.5040,
    9.2516,
    4.5732,
    3.5040;

BuildingSurface:Detailed,
    Perimeter_high_ZN_2_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_high_ZN_2,
    ,
    Surface,
    Perimeter_high_ZN_2_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    14.0040,
    13.8248,
    12.9666,
    14.0040,
    13.8248,
    0.0000,
    14.0040,
    9.2516,
    4.5732,
    14.0040;

BuildingSurface:Detailed,
    Perimeter_low_ZN_2_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_low_ZN_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    6.2480,
    13.8248,
    0.0000,
    3.5040,
    13.8248,
    12.9666,
    3.5040,
    13.8248,
    12.9666,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_2_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_high_ZN_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    0.0000,
    16.7480,
    13.8248,
    0.0000,
    14.0040,
    13.8248,
    12.9666,
    14.0040,
    13.8248,
    12.9666,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_2_Wall_North,
    Wall,
    int-walls,
    Perimeter_low_ZN_2,
    ,
    Surface,
    Perimeter_low_ZN_3_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    6.2480,
    13.8248,
    12.9666,
    3.5040,
    9.2516,
    8.3935,
    3.5040,
    9.2516,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_2_Wall_North,
    Wall,
    int-walls,
    Perimeter_high_ZN_2,
    ,
    Surface,
    Perimeter_high_ZN_3_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    16.7480,
    13.8248,
    12.9666,
    14.0040,
    9.2516,
    8.3935,
    14.0040,
    9.2516,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_2_Wall_South,
    Wall,
    int-walls,
    Perimeter_low_ZN_2,
    ,
    Surface,
    Perimeter_low_ZN_1_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    6.2480,
    9.2516,
    4.5732,
    3.5040,
    13.8248,
    0.0000,
    3.5040,
    13.8248,
    0.0000,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_2_Wall_South,
    Wall,
    int-walls,
    Perimeter_high_ZN_2,
    ,
    Surface,
    Perimeter_high_ZN_1_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    4.5732,
    16.7480,
    9.2516,
    4.5732,
    14.0040,
    13.8248,
    0.0000,
    14.0040,
    13.8248,
    0.0000,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_2_Wall_West,
    Wall,
    int-walls,
    Perimeter_low_ZN_2,
    ,
    Surface,
    Core_low_ZN_5_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    6.2480,
    9.2516,
    8.3935,
    3.5040,
    9.2516,
    4.5732,
    3.5040,
    9.2516,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_2_Wall_West,
    Wall,
    int-walls,
    Perimeter_high_ZN_2,
    ,
    Surface,
    Core_high_ZN_5_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    16.7480,
    9.2516,
    8.3935,
    14.0040,
    9.2516,
    4.5732,
    14.0040,
    9.2516,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_3_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_low_ZN_3,
    ,
    Surface,
    LowFloor_Plenum_Floor_3,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    6.2480,
    13.8248,
    12.9666,
    6.2480,
    0.0000,
    12.9666,
    6.2480,
    4.5732,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_3_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_high_ZN_3,
    ,
    Surface,
    HighFloor_Plenum_Floor_3,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    16.7480,
    13.8248,
    12.9666,
    16.7480,
    0.0000,
    12.9666,
    16.7480,
    4.5732,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_3_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_low_ZN_3,
    ,
    Surface,
    Perimeter_low_ZN_3_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    3.5040,
    0.0000,
    12.9666,
    3.5040,
    13.8248,
    12.9666,
    3.5040,
    9.2516,
    8.3935,
    3.5040;

BuildingSurface:Detailed,
    Perimeter_high_ZN_3_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_high_ZN_3,
    ,
    Surface,
    Perimeter_high_ZN_3_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    14.0040,
    0.0000,
    12.9666,
    14.0040,
    13.8248,
    12.9666,
    14.0040,
    9.2516,
    8.3935,
    14.0040;

BuildingSurface:Detailed,
    Perimeter_low_ZN_3_Wall_East,
    Wall,
    int-walls,
    Perimeter_low_ZN_3,
    ,
    Surface,
    Perimeter_low_ZN_2_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    6.2480,
    9.2516,
    8.3935,
    3.5040,
    13.8248,
    12.9666,
    3.5040,
    13.8248,
    12.9666,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_3_Wall_East,
    Wall,
    int-walls,
    Perimeter_high_ZN_3,
    ,
    Surface,
    Perimeter_high_ZN_2_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    9.2516,
    8.3935,
    16.7480,
    9.2516,
    8.3935,
    14.0040,
    13.8248,
    12.9666,
    14.0040,
    13.8248,
    12.9666,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_3_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_low_ZN_3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    6.2480,
    13.8248,
    12.9666,
    3.5040,
    0.0000,
    12.9666,
    3.5040,
    0.0000,
    12.9666,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_3_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_high_ZN_3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    13.8248,
    12.9666,
    16.7480,
    13.8248,
    12.9666,
    14.0040,
    0.0000,
    12.9666,
    14.0040,
    0.0000,
    12.9666,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_3_Wall_South,
    Wall,
    int-walls,
    Perimeter_low_ZN_3,
    ,
    Surface,
    Core_low_ZN_5_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    6.2480,
    4.5732,
    8.3935,
    3.5040,
    9.2516,
    8.3935,
    3.5040,
    9.2516,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_3_Wall_South,
    Wall,
    int-walls,
    Perimeter_high_ZN_3,
    ,
    Surface,
    Core_high_ZN_5_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    16.7480,
    4.5732,
    8.3935,
    14.0040,
    9.2516,
    8.3935,
    14.0040,
    9.2516,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_3_Wall_West,
    Wall,
    int-walls,
    Perimeter_low_ZN_3,
    ,
    Surface,
    Perimeter_low_ZN_4_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    6.2480,
    0.0000,
    12.9666,
    3.5040,
    4.5732,
    8.3935,
    3.5040,
    4.5732,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_3_Wall_West,
    Wall,
    int-walls,
    Perimeter_high_ZN_3,
    ,
    Surface,
    Perimeter_high_ZN_4_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    16.7480,
    0.0000,
    12.9666,
    14.0040,
    4.5732,
    8.3935,
    14.0040,
    4.5732,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_4_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_low_ZN_4,
    ,
    Surface,
    LowFloor_Plenum_Floor_4,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    6.2480,
    0.0000,
    12.9666,
    6.2480,
    0.0000,
    0.0000,
    6.2480,
    4.5732,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_4_Ceiling,
    Ceiling,
    DropCeiling,
    Perimeter_high_ZN_4,
    ,
    Surface,
    HighFloor_Plenum_Floor_4,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    16.7480,
    0.0000,
    12.9666,
    16.7480,
    0.0000,
    0.0000,
    16.7480,
    4.5732,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_4_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_low_ZN_4,
    ,
    Surface,
    Perimeter_low_ZN_4_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    3.5040,
    0.0000,
    0.0000,
    3.5040,
    0.0000,
    12.9666,
    3.5040,
    4.5732,
    8.3935,
    3.5040;

BuildingSurface:Detailed,
    Perimeter_high_ZN_4_Floor,
    Floor,
    INT-FLOOR-TOPSIDE,
    Perimeter_high_ZN_4,
    ,
    Surface,
    Perimeter_high_ZN_4_Floor,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    14.0040,
    0.0000,
    0.0000,
    14.0040,
    0.0000,
    12.9666,
    14.0040,
    4.5732,
    8.3935,
    14.0040;

BuildingSurface:Detailed,
    Perimeter_low_ZN_4_Wall_East,
    Wall,
    int-walls,
    Perimeter_low_ZN_4,
    ,
    Surface,
    Core_low_ZN_5_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    6.2480,
    4.5732,
    4.5732,
    3.5040,
    4.5732,
    8.3935,
    3.5040,
    4.5732,
    8.3935,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_4_Wall_East,
    Wall,
    int-walls,
    Perimeter_high_ZN_4,
    ,
    Surface,
    Core_high_ZN_5_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    4.5732,
    16.7480,
    4.5732,
    4.5732,
    14.0040,
    4.5732,
    8.3935,
    14.0040,
    4.5732,
    8.3935,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_4_Wall_North,
    Wall,
    int-walls,
    Perimeter_low_ZN_4,
    ,
    Surface,
    Perimeter_low_ZN_3_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    6.2480,
    4.5732,
    8.3935,
    3.5040,
    0.0000,
    12.9666,
    3.5040,
    0.0000,
    12.9666,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_4_Wall_North,
    Wall,
    int-walls,
    Perimeter_high_ZN_4,
    ,
    Surface,
    Perimeter_high_ZN_3_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.5732,
    8.3935,
    16.7480,
    4.5732,
    8.3935,
    14.0040,
    0.0000,
    12.9666,
    14.0040,
    0.0000,
    12.9666,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_4_Wall_South,
    Wall,
    int-walls,
    Perimeter_low_ZN_4,
    ,
    Surface,
    Perimeter_low_ZN_1_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.2480,
    0.0000,
    0.0000,
    3.5040,
    4.5732,
    4.5732,
    3.5040,
    4.5732,
    4.5732,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_4_Wall_South,
    Wall,
    int-walls,
    Perimeter_high_ZN_4,
    ,
    Surface,
    Perimeter_high_ZN_1_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    16.7480,
    0.0000,
    0.0000,
    14.0040,
    4.5732,
    4.5732,
    14.0040,
    4.5732,
    4.5732,
    16.7480;

BuildingSurface:Detailed,
    Perimeter_low_ZN_4_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_low_ZN_4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    6.2480,
    0.0000,
    12.9666,
    3.5040,
    0.0000,
    0.0000,
    3.5040,
    0.0000,
    0.0000,
    6.2480;

BuildingSurface:Detailed,
    Perimeter_high_ZN_4_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_high_ZN_4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    12.9666,
    16.7480,
    0.0000,
    12.9666,
    14.0040,
    0.0000,
    0.0000,
    14.0040,
    0.0000,
    0.0000,
    16.7480;

FenestrationSurface:Detailed,
    Perimeter_low_ZN_1_Wall_South_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_low_ZN_1_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    0.0000,
    6.0040,
    0.0000,
    0.0000,
    4.4186,
    13.8246,
    0.0000,
    4.4186,
    13.8246,
    0.0000,
    6.0040;

FenestrationSurface:Detailed,
    Perimeter_high_ZN_1_Wall_South_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_high_ZN_1_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    0.0000,
    16.5040,
    0.0000,
    0.0000,
    14.9186,
    13.8246,
    0.0000,
    14.9186,
    13.8246,
    0.0000,
    16.5040;

FenestrationSurface:Detailed,
    Perimeter_low_ZN_2_Wall_East_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_low_ZN_2_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8248,
    0.0000,
    6.0040,
    13.8248,
    0.0000,
    4.4186,
    13.8248,
    12.9665,
    4.4186,
    13.8248,
    12.9665,
    6.0040;

FenestrationSurface:Detailed,
    Perimeter_high_ZN_2_Wall_East_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_high_ZN_2_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8248,
    0.0000,
    16.5040,
    13.8248,
    0.0000,
    14.9186,
    13.8248,
    12.9665,
    14.9186,
    13.8248,
    12.9665,
    16.5040;

FenestrationSurface:Detailed,
    Perimeter_low_ZN_3_Wall_North_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_low_ZN_3_Wall_North,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8246,
    12.9666,
    6.0040,
    13.8246,
    12.9666,
    4.4186,
    0.0000,
    12.9666,
    4.4186,
    0.0000,
    12.9666,
    6.0040;

FenestrationSurface:Detailed,
    Perimeter_high_ZN_3_Wall_North_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_high_ZN_3_Wall_North,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    13.8246,
    12.9666,
    16.5040,
    13.8246,
    12.9666,
    14.9186,
    0.0000,
    12.9666,
    14.9186,
    0.0000,
    12.9666,
    16.5040;

FenestrationSurface:Detailed,
    Perimeter_low_ZN_4_Wall_West_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_low_ZN_4_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    12.9665,
    6.0040,
    0.0000,
    12.9665,
    4.4186,
    0.0000,
    0.0000,
    4.4186,
    0.0000,
    0.0000,
    6.0040;

FenestrationSurface:Detailed,
    Perimeter_high_ZN_4_Wall_West_Window,
    Window,
    Window Non-res Fixed,
    Perimeter_high_ZN_4_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    12.9665,
    16.5040,
    0.0000,
    12.9665,
    14.9186,
    0.0000,
    0.0000,
    14.9186,
    0.0000,
    0.0000,
    16.5040;

People,
    Core_low People,
    Core_low,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Core_high People,
    Core_high,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_low_ZN_1 People,
    Perimeter_low_ZN_1,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_high_ZN_1 People,
    Perimeter_high_ZN_1,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_low_ZN_2 People,
    Perimeter_low_ZN_2,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_high_ZN_2 People,
    Perimeter_high_ZN_2,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_low_ZN_3 People,
    Perimeter_low_ZN_3,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_high_ZN_3 People,
    Perimeter_high_ZN_3,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_low_ZN_4 People,
    Perimeter_low_ZN_4,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_high_ZN_4 People,
    Perimeter_high_ZN_4,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

Lights,
    Core_low_Lights,
    Core_low,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Core_high_Lights,
    Core_high,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_low_ZN_1_Lights,
    Perimeter_low_ZN_1,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_high_ZN_1_Lights,
    Perimeter_high_ZN_1,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_low_ZN_2_Lights,
    Perimeter_low_ZN_2,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_high_ZN_2_Lights,
    Perimeter_high_ZN_2,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_low_ZN_3_Lights,
    Perimeter_low_ZN_3,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_high_ZN_3_Lights,
    Perimeter_high_ZN_3,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_low_ZN_4_Lights,
    Perimeter_low_ZN_4,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_high_ZN_4_Lights,
    Perimeter_high_ZN_4,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

ElectricEquipment,
    Core_low_PlugMisc_Equip,
    Core_low,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Core_high_PlugMisc_Equip,
    Core_high,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_low_ZN_1_PlugMisc_Equip,
    Perimeter_low_ZN_1,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_high_ZN_1_PlugMisc_Equip,
    Perimeter_high_ZN_1,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_low_ZN_2_PlugMisc_Equip,
    Perimeter_low_ZN_2,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_high_ZN_2_PlugMisc_Equip,
    Perimeter_high_ZN_2,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_low_ZN_3_PlugMisc_Equip,
    Perimeter_low_ZN_3,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_high_ZN_3_PlugMisc_Equip,
    Perimeter_high_ZN_3,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_low_ZN_4_PlugMisc_Equip,
    Perimeter_low_ZN_4,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ElectricEquipment,
    Perimeter_high_ZN_4_PlugMisc_Equip,
    Perimeter_high_ZN_4,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    General;

ZoneInfiltration:DesignFlowRate,
    LowFloor_Plenum_Infiltration,
    LowFloor_Plenum,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    HighFloor_Plenum_Infiltration,
    HighFloor_Plenum,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_low_ZN_1_Infiltration,
    Perimeter_low_ZN_1,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_high_ZN_1_Infiltration,
    Perimeter_high_ZN_1,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_low_ZN_2_Infiltration,
    Perimeter_low_ZN_2,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_high_ZN_2_Infiltration,
    Perimeter_high_ZN_2,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_low_ZN_3_Infiltration,
    Perimeter_low_ZN_3,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_high_ZN_3_Infiltration,
    Perimeter_high_ZN_3,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_low_ZN_4_Infiltration,
    Perimeter_low_ZN_4,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_high_ZN_4_Infiltration,
    Perimeter_high_ZN_4,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

InternalMass,
    Core_low Internal Mass,
    InteriorFurnishings,
    Core_low,
    ,
    5064.6464;

InternalMass,
    Core_high Internal Mass,
    InteriorFurnishings,
    Core_high,
    ,
    5064.6464;

InternalMass,
    Perimeter_low_ZN_1 Internal Mass,
    InteriorFurnishings,
    Perimeter_low_ZN_1,
    ,
    626.8394;

InternalMass,
    Perimeter_high_ZN_1 Internal Mass,
    InteriorFurnishings,
    Perimeter_high_ZN_1,
    ,
    626.8394;

InternalMass,
    Perimeter_low_ZN_2 Internal Mass,
    InteriorFurnishings,
    Perimeter_low_ZN_2,
    ,
    403.9503;

InternalMass,
    Perimeter_high_ZN_2 Internal Mass,
    InteriorFurnishings,
    Perimeter_high_ZN_2,
    ,
    403.9503;

InternalMass,
    Perimeter_low_ZN_3 Internal Mass,
    InteriorFurnishings,
    Perimeter_low_ZN_3,
    ,
    626.8257;

InternalMass,
    Perimeter_high_ZN_3 Internal Mass,
    InteriorFurnishings,
    Perimeter_high_ZN_3,
    ,
    626.8257;

InternalMass,
    Perimeter_low_ZN_4 Internal Mass,
    InteriorFurnishings,
    Perimeter_low_ZN_4,
    ,
    403.9503;

InternalMass,
    Perimeter_high_ZN_4 Internal Mass,
    InteriorFurnishings,
    Perimeter_high_ZN_4,
    ,
    403.9503;

Fan:VariableVolume,
    VAV_L_Fan,
    HVACOperationSchd,
    0.6175,
    1017.592,
    AUTOSIZE,
    FixedFlowRate,
    ,
    0.0000,
    0.95,
    1.0,
    0.0407598940,
    0.08804497,
    -0.072926120,
    0.9437398230,
    0,
    VAV_L_HeatC-VAV_L_FanNode,
    VAV_L Supply Equipment Outlet Node,
    Fan Energy;

Fan:VariableVolume,
    VAV_H_Fan,
    HVACOperationSchd,
    0.6175,
    1017.592,
    AUTOSIZE,
    FixedFlowRate,
    ,
    0.0000,
    0.95,
    1.0,
    0.0407598940,
    0.08804497,
    -0.072926120,
    0.9437398230,
    0,
    VAV_H_HeatC-VAV_H_FanNode,
    VAV_H Supply Equipment Outlet Node,
    Fan Energy;

Coil:Heating:Water,
    Core_low VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Core_low VAV Box Reheat CoilDemand Inlet Node,
    Core_low VAV Box Reheat CoilDemand Outlet Node,
    Core_low VAV Box Damper Node,
    Core_low VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Core_high VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Core_high VAV Box Reheat CoilDemand Inlet Node,
    Core_high VAV Box Reheat CoilDemand Outlet Node,
    Core_high VAV Box Damper Node,
    Core_high VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_low_ZN_1 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_low_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_low_ZN_1 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_low_ZN_1 VAV Box Damper Node,
    Perimeter_low_ZN_1 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_high_ZN_1 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_high_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_high_ZN_1 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_high_ZN_1 VAV Box Damper Node,
    Perimeter_high_ZN_1 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_low_ZN_2 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_low_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_low_ZN_2 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_low_ZN_2 VAV Box Damper Node,
    Perimeter_low_ZN_2 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_high_ZN_2 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_high_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_high_ZN_2 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_high_ZN_2 VAV Box Damper Node,
    Perimeter_high_ZN_2 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_low_ZN_3 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_low_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_low_ZN_3 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_low_ZN_3 VAV Box Damper Node,
    Perimeter_low_ZN_3 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_high_ZN_3 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_high_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_high_ZN_3 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_high_ZN_3 VAV Box Damper Node,
    Perimeter_high_ZN_3 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_low_ZN_4 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_low_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_low_ZN_4 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_low_ZN_4 VAV Box Damper Node,
    Perimeter_low_ZN_4 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    Perimeter_high_ZN_4 VAV Box Reheat Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_high_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_high_ZN_4 VAV Box Reheat CoilDemand Outlet Node,
    Perimeter_high_ZN_4 VAV Box Damper Node,
    Perimeter_high_ZN_4 VAV Box Outlet Node Name,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    VAV_L_HeatC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    VAV_L_HeatCDemand Inlet Node,
    VAV_L_HeatCDemand Outlet Node,
    VAV_L_CoolC-VAV_L_HeatCNode,
    VAV_L_HeatC-VAV_L_FanNode,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Heating:Water,
    VAV_H_HeatC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    VAV_H_HeatCDemand Inlet Node,
    VAV_H_HeatCDemand Outlet Node,
    VAV_H_CoolC-VAV_H_HeatCNode,
    VAV_H_HeatC-VAV_H_FanNode,
    UFactorTimesAreaAndDesignWaterFlowRate,
    AUTOSIZE,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

Coil:Cooling:Water,
    VAV_L_CoolC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    VAV_L_CoolCDemand Inlet Node,
    VAV_L_CoolCDemand Outlet Node,
    VAV_L_OA-VAV_L_CoolCNode,
    VAV_L_CoolC-VAV_L_HeatCNode,
    SimpleAnalysis,
    CrossFlow;

Coil:Cooling:Water,
    VAV_H_CoolC,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    VAV_H_CoolCDemand Inlet Node,
    VAV_H_CoolCDemand Outlet Node,
    VAV_H_OA-VAV_H_CoolCNode,
    VAV_H_CoolC-VAV_H_HeatCNode,
    SimpleAnalysis,
    CrossFlow;

AirTerminal:SingleDuct:VAV:Reheat,
    Core_low VAV Box Component,
    ALWAYS_ON,
    Core_low VAV Box Damper Node,
    Core_low VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Core_low VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Core_low VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Core_high VAV Box Component,
    ALWAYS_ON,
    Core_high VAV Box Damper Node,
    Core_high VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Core_high VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Core_high VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_low_ZN_1 VAV Box Component,
    ALWAYS_ON,
    Perimeter_low_ZN_1 VAV Box Damper Node,
    Perimeter_low_ZN_1 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_low_ZN_1 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_low_ZN_1 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_high_ZN_1 VAV Box Component,
    ALWAYS_ON,
    Perimeter_high_ZN_1 VAV Box Damper Node,
    Perimeter_high_ZN_1 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_high_ZN_1 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_high_ZN_1 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_low_ZN_2 VAV Box Component,
    ALWAYS_ON,
    Perimeter_low_ZN_2 VAV Box Damper Node,
    Perimeter_low_ZN_2 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_low_ZN_2 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_low_ZN_2 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_high_ZN_2 VAV Box Component,
    ALWAYS_ON,
    Perimeter_high_ZN_2 VAV Box Damper Node,
    Perimeter_high_ZN_2 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_high_ZN_2 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_high_ZN_2 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_low_ZN_3 VAV Box Component,
    ALWAYS_ON,
    Perimeter_low_ZN_3 VAV Box Damper Node,
    Perimeter_low_ZN_3 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_low_ZN_3 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_low_ZN_3 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_high_ZN_3 VAV Box Component,
    ALWAYS_ON,
    Perimeter_high_ZN_3 VAV Box Damper Node,
    Perimeter_high_ZN_3 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_high_ZN_3 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_high_ZN_3 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_low_ZN_4 VAV Box Component,
    ALWAYS_ON,
    Perimeter_low_ZN_4 VAV Box Damper Node,
    Perimeter_low_ZN_4 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_low_ZN_4 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_low_ZN_4 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_high_ZN_4 VAV Box Component,
    ALWAYS_ON,
    Perimeter_high_ZN_4 VAV Box Damper Node,
    Perimeter_high_ZN_4 VAV Box Inlet Node Name,
    AUTOSIZE,
    Constant,
    0.3,
    ,
    ,
    Coil:Heating:Water,
    Perimeter_high_ZN_4 VAV Box Reheat Coil,
    AUTOSIZE,
    0.0,
    Perimeter_high_ZN_4 VAV Box Outlet Node Name,
    0.001,
    NORMAL,
    AUTOCALCULATE,
    AUTOCALCULATE;

ZoneHVAC:EquipmentList,
    Core_low Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Core_low VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Core_high Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Core_high VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_low_ZN_1 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_low_ZN_1 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_high_ZN_1 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_high_ZN_1 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_low_ZN_2 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_low_ZN_2 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_high_ZN_2 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_high_ZN_2 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_low_ZN_3 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_low_ZN_3 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_high_ZN_3 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_high_ZN_3 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_low_ZN_4 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_low_ZN_4 VAV Box,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_high_ZN_4 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_high_ZN_4 VAV Box,
    1,
    1,
    ,
    ;

Sizing:Zone,
    Core_low,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Core_low,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Core_high,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Core_high,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Core_low,
    Flow/Person,
    0.0125;

DesignSpecification:OutdoorAir,
    SZ DSOA Core_high,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_low_ZN_1,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_low_ZN_1,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Perimeter_high_ZN_1,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_high_ZN_1,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_low_ZN_1,
    Flow/Person,
    0.0125;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_high_ZN_1,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_low_ZN_2,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_low_ZN_2,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Perimeter_high_ZN_2,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_high_ZN_2,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_low_ZN_2,
    Flow/Person,
    0.0125;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_high_ZN_2,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_low_ZN_3,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_low_ZN_3,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Perimeter_high_ZN_3,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_high_ZN_3,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_low_ZN_3,
    Flow/Person,
    0.0125;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_high_ZN_3,
    Flow/Person,
    0.0125;

Sizing:Zone,
    Perimeter_low_ZN_4,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_low_ZN_4,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Perimeter_high_ZN_4,
    SupplyAirTemperature,
    12.8000,
    ,
    SupplyAirTemperature,
    50.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_high_ZN_4,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_low_ZN_4,
    Flow/Person,
    0.0125;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_high_ZN_4,
    Flow/Person,
    0.0125;

ZoneControl:Thermostat,
    Core_low Thermostat,
    Core_low,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Core_low DualSPSched;

ZoneControl:Thermostat,
    Core_high Thermostat,
    Core_high,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Core_high DualSPSched;

ZoneControl:Thermostat,
    Perimeter_low_ZN_1 Thermostat,
    Perimeter_low_ZN_1,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_low_ZN_1 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_high_ZN_1 Thermostat,
    Perimeter_high_ZN_1,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_high_ZN_1 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_low_ZN_2 Thermostat,
    Perimeter_low_ZN_2,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_low_ZN_2 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_high_ZN_2 Thermostat,
    Perimeter_high_ZN_2,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_high_ZN_2 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_low_ZN_3 Thermostat,
    Perimeter_low_ZN_3,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_low_ZN_3 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_high_ZN_3 Thermostat,
    Perimeter_high_ZN_3,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_high_ZN_3 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_low_ZN_4 Thermostat,
    Perimeter_low_ZN_4,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_low_ZN_4 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_high_ZN_4 Thermostat,
    Perimeter_high_ZN_4,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_high_ZN_4 DualSPSched;

ThermostatSetpoint:DualSetpoint,
    Core_low DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Core_high DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_low_ZN_1 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_high_ZN_1 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_low_ZN_2 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_high_ZN_2 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_low_ZN_3 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_high_ZN_3 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_low_ZN_4 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_high_ZN_4 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

Sizing:System,
    VAV_L,
    Sensible,
    AUTOSIZE,
    0.3,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    16.7000,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    VAV_H,
    Sensible,
    AUTOSIZE,
    0.3,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    16.7000,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Controller:OutdoorAir,
    VAV_L_OA_Controller,
    VAV_L_OARelief Node,
    VAV_L Supply Equipment Inlet Node,
    VAV_L_OA-VAV_L_CoolCNode,
    VAV_L_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
    VAV_H_OA_Controller,
    VAV_H_OARelief Node,
    VAV_H Supply Equipment Inlet Node,
    VAV_H_OA-VAV_H_CoolCNode,
    VAV_H_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

SetpointManager:Scheduled,
    VAV_L SAT setpoint,
    Temperature,
    Seasonal-Reset-Supply-Air-Temp-Sch,
    VAV_L Supply Equipment Outlet Node;

SetpointManager:Scheduled,
    VAV_H SAT setpoint,
    Temperature,
    Seasonal-Reset-Supply-Air-Temp-Sch,
    VAV_H Supply Equipment Outlet Node;

AirLoopHVAC,
    VAV_L,
    VAV_L_Controllers,
    VAV_L Availability Manager List,
    AUTOSIZE,
    VAV_L Air Loop Branches,
    ,
    VAV_L Supply Equipment Inlet Node,
    VAV_L Zone Equipment Outlet Node,
    VAV_L Zone Equipment Inlet Node,
    VAV_L Supply Equipment Outlet Node;

AirLoopHVAC,
    VAV_H,
    VAV_H_Controllers,
    VAV_H Availability Manager List,
    AUTOSIZE,
    VAV_H Air Loop Branches,
    ,
    VAV_H Supply Equipment Inlet Node,
    VAV_H Zone Equipment Outlet Node,
    VAV_H Zone Equipment Inlet Node,
    VAV_H Supply Equipment Outlet Node;

ZoneHVAC:EquipmentConnections,
    Core_low,
    Core_low Equipment,
    Core_low Inlet Nodes,
    ,
    Core_low Air Node,
    Core_low Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Core_high,
    Core_high Equipment,
    Core_high Inlet Nodes,
    ,
    Core_high Air Node,
    Core_high Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_low_ZN_1,
    Perimeter_low_ZN_1 Equipment,
    Perimeter_low_ZN_1 Inlet Nodes,
    ,
    Perimeter_low_ZN_1 Air Node,
    Perimeter_low_ZN_1 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_high_ZN_1,
    Perimeter_high_ZN_1 Equipment,
    Perimeter_high_ZN_1 Inlet Nodes,
    ,
    Perimeter_high_ZN_1 Air Node,
    Perimeter_high_ZN_1 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_low_ZN_2,
    Perimeter_low_ZN_2 Equipment,
    Perimeter_low_ZN_2 Inlet Nodes,
    ,
    Perimeter_low_ZN_2 Air Node,
    Perimeter_low_ZN_2 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_high_ZN_2,
    Perimeter_high_ZN_2 Equipment,
    Perimeter_high_ZN_2 Inlet Nodes,
    ,
    Perimeter_high_ZN_2 Air Node,
    Perimeter_high_ZN_2 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_low_ZN_3,
    Perimeter_low_ZN_3 Equipment,
    Perimeter_low_ZN_3 Inlet Nodes,
    ,
    Perimeter_low_ZN_3 Air Node,
    Perimeter_low_ZN_3 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_high_ZN_3,
    Perimeter_high_ZN_3 Equipment,
    Perimeter_high_ZN_3 Inlet Nodes,
    ,
    Perimeter_high_ZN_3 Air Node,
    Perimeter_high_ZN_3 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_low_ZN_4,
    Perimeter_low_ZN_4 Equipment,
    Perimeter_low_ZN_4 Inlet Nodes,
    ,
    Perimeter_low_ZN_4 Air Node,
    Perimeter_low_ZN_4 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_high_ZN_4,
    Perimeter_high_ZN_4 Equipment,
    Perimeter_high_ZN_4 Inlet Nodes,
    ,
    Perimeter_high_ZN_4 Air Node,
    Perimeter_high_ZN_4 Return Air Node Name;

ZoneHVAC:AirDistributionUnit,
    Core_low VAV Box,
    Core_low VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Core_low VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Core_high VAV Box,
    Core_high VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Core_high VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_low_ZN_1 VAV Box,
    Perimeter_low_ZN_1 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_low_ZN_1 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_high_ZN_1 VAV Box,
    Perimeter_high_ZN_1 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_high_ZN_1 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_low_ZN_2 VAV Box,
    Perimeter_low_ZN_2 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_low_ZN_2 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_high_ZN_2 VAV Box,
    Perimeter_high_ZN_2 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_high_ZN_2 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_low_ZN_3 VAV Box,
    Perimeter_low_ZN_3 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_low_ZN_3 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_high_ZN_3 VAV Box,
    Perimeter_high_ZN_3 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_high_ZN_3 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_low_ZN_4 VAV Box,
    Perimeter_low_ZN_4 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_low_ZN_4 VAV Box Component;

ZoneHVAC:AirDistributionUnit,
    Perimeter_high_ZN_4 VAV Box,
    Perimeter_high_ZN_4 VAV Box Outlet Node Name,
    AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_high_ZN_4 VAV Box Component;

NodeList,
    Core_low Inlet Nodes,
    Core_low VAV Box Outlet Node Name;

NodeList,
    Core_high Inlet Nodes,
    Core_high VAV Box Outlet Node Name;

NodeList,
    Perimeter_low_ZN_1 Inlet Nodes,
    Perimeter_low_ZN_1 VAV Box Outlet Node Name;

NodeList,
    Perimeter_high_ZN_1 Inlet Nodes,
    Perimeter_high_ZN_1 VAV Box Outlet Node Name;

NodeList,
    Perimeter_low_ZN_2 Inlet Nodes,
    Perimeter_low_ZN_2 VAV Box Outlet Node Name;

NodeList,
    Perimeter_high_ZN_2 Inlet Nodes,
    Perimeter_high_ZN_2 VAV Box Outlet Node Name;

NodeList,
    Perimeter_low_ZN_3 Inlet Nodes,
    Perimeter_low_ZN_3 VAV Box Outlet Node Name;

NodeList,
    Perimeter_high_ZN_3 Inlet Nodes,
    Perimeter_high_ZN_3 VAV Box Outlet Node Name;

NodeList,
    Perimeter_low_ZN_4 Inlet Nodes,
    Perimeter_low_ZN_4 VAV Box Outlet Node Name;

NodeList,
    Perimeter_high_ZN_4 Inlet Nodes,
    Perimeter_high_ZN_4 VAV Box Outlet Node Name;

NodeList,
    VAV_L_OANode List,
    VAV_L_OAInlet Node;

NodeList,
    VAV_H_OANode List,
    VAV_H_OAInlet Node;

AvailabilityManagerAssignmentList,
    VAV_L Availability Manager List,
    AvailabilityManager:NightCycle,
    VAV_L Availability Manager;

AvailabilityManagerAssignmentList,
    VAV_H Availability Manager List,
    AvailabilityManager:NightCycle,
    VAV_H Availability Manager;

AvailabilityManager:NightCycle,
    VAV_L Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    VAV_H Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

BranchList,
    VAV_L Air Loop Branches,
    VAV_L Air Loop Main Branch;

BranchList,
    VAV_H Air Loop Branches,
    VAV_H Air Loop Main Branch;

Branch,
    VAV_L Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    VAV_L_OA,
    VAV_L Supply Equipment Inlet Node,
    VAV_L_OA-VAV_L_CoolCNode,
    Coil:Cooling:Water,
    VAV_L_CoolC,
    VAV_L_OA-VAV_L_CoolCNode,
    VAV_L_CoolC-VAV_L_HeatCNode,
    Coil:Heating:Water,
    VAV_L_HeatC,
    VAV_L_CoolC-VAV_L_HeatCNode,
    VAV_L_HeatC-VAV_L_FanNode,
    Fan:VariableVolume,
    VAV_L_Fan,
    VAV_L_HeatC-VAV_L_FanNode,
    VAV_L Supply Equipment Outlet Node;

Branch,
    VAV_H Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    VAV_H_OA,
    VAV_H Supply Equipment Inlet Node,
    VAV_H_OA-VAV_H_CoolCNode,
    Coil:Cooling:Water,
    VAV_H_CoolC,
    VAV_H_OA-VAV_H_CoolCNode,
    VAV_H_CoolC-VAV_H_HeatCNode,
    Coil:Heating:Water,
    VAV_H_HeatC,
    VAV_H_CoolC-VAV_H_HeatCNode,
    VAV_H_HeatC-VAV_H_FanNode,
    Fan:VariableVolume,
    VAV_H_Fan,
    VAV_H_HeatC-VAV_H_FanNode,
    VAV_H Supply Equipment Outlet Node;

AirLoopHVAC:ControllerList,
    VAV_L_Controllers,
    Controller:WaterCoil,
    VAV_L_CoolC_Controller,
    Controller:WaterCoil,
    VAV_L_HeatC_Controller;

AirLoopHVAC:ControllerList,
    VAV_H_Controllers,
    Controller:WaterCoil,
    VAV_H_CoolC_Controller,
    Controller:WaterCoil,
    VAV_H_HeatC_Controller;

AirLoopHVAC:ControllerList,
    VAV_L_OA_Controllers,
    Controller:OutdoorAir,
    VAV_L_OA_Controller;

AirLoopHVAC:ControllerList,
    VAV_H_OA_Controllers,
    Controller:OutdoorAir,
    VAV_H_OA_Controller;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_L_OA_Equipment,
    OutdoorAir:Mixer,
    VAV_L_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_H_OA_Equipment,
    OutdoorAir:Mixer,
    VAV_H_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem,
    VAV_L_OA,
    VAV_L_OA_Controllers,
    VAV_L_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    VAV_H_OA,
    VAV_H_OA_Controllers,
    VAV_H_OA_Equipment;

OutdoorAir:NodeList,
    VAV_L_OANode List;

OutdoorAir:NodeList,
    VAV_H_OANode List;

OutdoorAir:Mixer,
    VAV_L_OAMixing Box,
    VAV_L_OA-VAV_L_CoolCNode,
    VAV_L_OAInlet Node,
    VAV_L_OARelief Node,
    VAV_L Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    VAV_H_OAMixing Box,
    VAV_H_OA-VAV_H_CoolCNode,
    VAV_H_OAInlet Node,
    VAV_H_OARelief Node,
    VAV_H Supply Equipment Inlet Node;

SetpointManager:MixedAir,
    VAV_L_CoolC SAT Manager,
    Temperature,
    VAV_L Supply Equipment Outlet Node,
    VAV_L_HeatC-VAV_L_FanNode,
    VAV_L Supply Equipment Outlet Node,
    VAV_L_CoolC-VAV_L_HeatCNode;

SetpointManager:MixedAir,
    VAV_H_CoolC SAT Manager,
    Temperature,
    VAV_H Supply Equipment Outlet Node,
    VAV_H_HeatC-VAV_H_FanNode,
    VAV_H Supply Equipment Outlet Node,
    VAV_H_CoolC-VAV_H_HeatCNode;

SetpointManager:MixedAir,
    VAV_L_HeatC SAT Manager,
    Temperature,
    VAV_L Supply Equipment Outlet Node,
    VAV_L_HeatC-VAV_L_FanNode,
    VAV_L Supply Equipment Outlet Node,
    VAV_L_HeatC-VAV_L_FanNode;

SetpointManager:MixedAir,
    VAV_H_HeatC SAT Manager,
    Temperature,
    VAV_H Supply Equipment Outlet Node,
    VAV_H_HeatC-VAV_H_FanNode,
    VAV_H Supply Equipment Outlet Node,
    VAV_H_HeatC-VAV_H_FanNode;

SetpointManager:MixedAir,
    VAV_L_OAMixed Air Temp Manager,
    Temperature,
    VAV_L Supply Equipment Outlet Node,
    VAV_L_HeatC-VAV_L_FanNode,
    VAV_L Supply Equipment Outlet Node,
    VAV_L_OA-VAV_L_CoolCNode;

SetpointManager:MixedAir,
    VAV_H_OAMixed Air Temp Manager,
    Temperature,
    VAV_H Supply Equipment Outlet Node,
    VAV_H_HeatC-VAV_H_FanNode,
    VAV_H Supply Equipment Outlet Node,
    VAV_H_OA-VAV_H_CoolCNode;

AirLoopHVAC:SupplyPath,
    VAV_L,
    VAV_L Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    VAV_L Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    VAV_H,
    VAV_H Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    VAV_H Supply Air Splitter;

AirLoopHVAC:ZoneSplitter,
    VAV_L Supply Air Splitter,
    VAV_L Zone Equipment Inlet Node,
    Core_low VAV Box Inlet Node Name,
    Perimeter_low_ZN_3 VAV Box Inlet Node Name,
    Perimeter_low_ZN_2 VAV Box Inlet Node Name,
    Perimeter_low_ZN_1 VAV Box Inlet Node Name,
    Perimeter_low_ZN_4 VAV Box Inlet Node Name;

AirLoopHVAC:ZoneSplitter,
    VAV_H Supply Air Splitter,
    VAV_H Zone Equipment Inlet Node,
    Core_high VAV Box Inlet Node Name,
    Perimeter_high_ZN_3 VAV Box Inlet Node Name,
    Perimeter_high_ZN_2 VAV Box Inlet Node Name,
    Perimeter_high_ZN_1 VAV Box Inlet Node Name,
    Perimeter_high_ZN_4 VAV Box Inlet Node Name;

AirLoopHVAC:ReturnPath,
    VAV_L Return Air Path,
    VAV_L Zone Equipment Outlet Node,
    AirLoopHVAC:ReturnPlenum,
    VAV_L Return Plenum,
    AirLoopHVAC:ZoneMixer,
    VAV_L Return Air Mixer;

AirLoopHVAC:ReturnPath,
    VAV_H Return Air Path,
    VAV_H Zone Equipment Outlet Node,
    AirLoopHVAC:ReturnPlenum,
    VAV_H Return Plenum,
    AirLoopHVAC:ZoneMixer,
    VAV_H Return Air Mixer;

AirLoopHVAC:ReturnPlenum,
    VAV_L Return Plenum,
    LowFloor_Plenum,
    LowFloor_PlenumPlenumNode,
    LowFloor_PlenumPlenumOutletNode,
    ,
    Core_low Return Air Node Name,
    Perimeter_low_ZN_3 Return Air Node Name,
    Perimeter_low_ZN_2 Return Air Node Name,
    Perimeter_low_ZN_1 Return Air Node Name,
    Perimeter_low_ZN_4 Return Air Node Name;

AirLoopHVAC:ReturnPlenum,
    VAV_H Return Plenum,
    HighFloor_Plenum,
    HighFloor_PlenumPlenumNode,
    HighFloor_PlenumPlenumOutletNode,
    ,
    Core_high Return Air Node Name,
    Perimeter_high_ZN_3 Return Air Node Name,
    Perimeter_high_ZN_2 Return Air Node Name,
    Perimeter_high_ZN_1 Return Air Node Name,
    Perimeter_high_ZN_4 Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    VAV_L Return Air Mixer,
    VAV_L Zone Equipment Outlet Node,
    LowFloor_PlenumPlenumOutletNode;

AirLoopHVAC:ZoneMixer,
    VAV_H Return Air Mixer,
    VAV_H Zone Equipment Outlet Node,
    HighFloor_PlenumPlenumOutletNode;

Controller:WaterCoil,
    VAV_L_CoolC_Controller,
    Temperature,
    Reverse,
    Flow,
    VAV_L_CoolC-VAV_L_HeatCNode,
    VAV_L_CoolCDemand Inlet Node,
    ,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_H_CoolC_Controller,
    Temperature,
    Reverse,
    Flow,
    VAV_H_CoolC-VAV_H_HeatCNode,
    VAV_H_CoolCDemand Inlet Node,
    ,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_L_HeatC_Controller,
    Temperature,
    Normal,
    Flow,
    VAV_L_HeatC-VAV_L_FanNode,
    VAV_L_HeatCDemand Inlet Node,
    0.0001,
    AUTOSIZE,
    0.0;

Controller:WaterCoil,
    VAV_H_HeatC_Controller,
    Temperature,
    Normal,
    Flow,
    VAV_H_HeatC-VAV_H_FanNode,
    VAV_H_HeatCDemand Inlet Node,
    0.0001,
    AUTOSIZE,
    0.0;

Branch,
    CoolSys1 Demand Load Branch 3 B2,
    ,
    Coil:Cooling:Water,
    VAV_L_CoolC,
    VAV_L_CoolCDemand Inlet Node,
    VAV_L_CoolCDemand Outlet Node;

Branch,
    CoolSys1 Demand Load Branch 3 B4,
    ,
    Coil:Cooling:Water,
    VAV_H_CoolC,
    VAV_H_CoolCDemand Inlet Node,
    VAV_H_CoolCDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 10 B2,
    ,
    Coil:Heating:Water,
    Perimeter_low_ZN_2 VAV Box Reheat Coil,
    Perimeter_low_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_low_ZN_2 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 10 B4,
    ,
    Coil:Heating:Water,
    Perimeter_high_ZN_2 VAV Box Reheat Coil,
    Perimeter_high_ZN_2 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_high_ZN_2 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 11 B2,
    ,
    Coil:Heating:Water,
    Perimeter_low_ZN_1 VAV Box Reheat Coil,
    Perimeter_low_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_low_ZN_1 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 11 B4,
    ,
    Coil:Heating:Water,
    Perimeter_high_ZN_1 VAV Box Reheat Coil,
    Perimeter_high_ZN_1 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_high_ZN_1 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 12 B2,
    ,
    Coil:Heating:Water,
    Perimeter_low_ZN_4 VAV Box Reheat Coil,
    Perimeter_low_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_low_ZN_4 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 12 B4,
    ,
    Coil:Heating:Water,
    Perimeter_high_ZN_4 VAV Box Reheat Coil,
    Perimeter_high_ZN_4 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_high_ZN_4 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 19 B2,
    ,
    Coil:Heating:Water,
    VAV_L_HeatC,
    VAV_L_HeatCDemand Inlet Node,
    VAV_L_HeatCDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 19 B4,
    ,
    Coil:Heating:Water,
    VAV_H_HeatC,
    VAV_H_HeatCDemand Inlet Node,
    VAV_H_HeatCDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 3 B2,
    ,
    Coil:Heating:Water,
    Core_low VAV Box Reheat Coil,
    Core_low VAV Box Reheat CoilDemand Inlet Node,
    Core_low VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 3 B4,
    ,
    Coil:Heating:Water,
    Core_high VAV Box Reheat Coil,
    Core_high VAV Box Reheat CoilDemand Inlet Node,
    Core_high VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 9 B2,
    ,
    Coil:Heating:Water,
    Perimeter_low_ZN_3 VAV Box Reheat Coil,
    Perimeter_low_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_low_ZN_3 VAV Box Reheat CoilDemand Outlet Node;

Branch,
    HeatSys1 Demand Load Branch 9 B4,
    ,
    Coil:Heating:Water,
    Perimeter_high_ZN_3 VAV Box Reheat Coil,
    Perimeter_high_ZN_3 VAV Box Reheat CoilDemand Inlet Node,
    Perimeter_high_ZN_3 VAV Box Reheat CoilDemand Outlet Node;

WaterUse:Equipment,
    Core_low Water Equipment,
    ,
    1.12693e-06,
    BLDG_SWH_SCH,
    Water Equipment Temp Sched,
    Water Equipment Hot Supply Temp Sched,
    ,
    Core_low,
    Water Equipment Sensible fract sched,
    Water Equipment Latent fract sched;

WaterUse:Equipment,
    Core_high Water Equipment,
    ,
    1.12693e-06,
    BLDG_SWH_SCH,
    Water Equipment Temp Sched,
    Water Equipment Hot Supply Temp Sched,
    ,
    Core_high,
    Water Equipment Sensible fract sched,
    Water Equipment Latent fract sched;

Branch,
    SWHSys1 Demand Load Branch 2 B2,
    ,
    WaterUse:Connections,
    Core_low Water Equipment,
    Core_low Water Equipment Water Inlet Node,
    Core_low Water Equipment Water Outlet Node;

Branch,
    SWHSys1 Demand Load Branch 2 B4,
    ,
    WaterUse:Connections,
    Core_high Water Equipment,
    Core_high Water Equipment Water Inlet Node,
    Core_high Water Equipment Water Outlet Node;

WaterUse:Connections,
    Core_low Water Equipment,
    Core_low Water Equipment Water Inlet Node,
    Core_low Water Equipment Water Outlet Node,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Core_low Water Equipment;

WaterUse:Connections,
    Core_high Water Equipment,
    Core_high Water Equipment Water Inlet Node,
    Core_high Water Equipment Water Outlet Node,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Core_high Water Equipment;

Site:Location,
    Seoul.WS_SO_KOR Design_Conditions,
    37.57,
    126.97,
    9.00,
    87.10;

SizingPeriod:DesignDay,
    Seoul.WS Ann Htg 99.6% Condns DB,
    1,
    21,
    WinterDesignDay,
    -12.1,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -12.1,
    ,
    ,
    ,
    ,
    100283.,
    2.7,
    290,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

SizingPeriod:DesignDay,
    Seoul.WS Ann Clg 1% Condns DB=>MWB,
    8,
    21,
    SummerDesignDay,
    31.5,
    7.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.6,
    ,
    ,
    ,
    2.8,
    100283.,
    2.7,
    290,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.552,
    1.996;

Shading:Site:Detailed,
    SH_w510941193_1,
    ,
    4,
    -142.537,
    178.516,
    50.400,
    -142.537,
    178.516,
    0.000,
    -108.085,
    191.019,
    0.000,
    -108.085,
    191.019,
    50.400;

Shading:Site:Detailed,
    SH_w510941193_2,
    ,
    4,
    -108.085,
    191.019,
    50.400,
    -108.085,
    191.019,
    0.000,
    -123.497,
    233.485,
    0.000,
    -123.497,
    233.485,
    50.400;

Shading:Site:Detailed,
    SH_w805827753_0,
    ,
    4,
    -15.583,
    46.868,
    20.700,
    -15.583,
    46.868,
    0.000,
    16.133,
    58.024,
    0.000,
    16.133,
    58.024,
    20.700;

Shading:Site:Detailed,
    SH_w925265398_1,
    ,
    4,
    -156.782,
    43.073,
    50.400,
    -156.782,
    43.073,
    0.000,
    -142.863,
    48.435,
    0.000,
    -142.863,
    48.435,
    50.400;

Shading:Site:Detailed,
    SH_w925265398_2,
    ,
    4,
    -142.863,
    48.435,
    50.400,
    -142.863,
    48.435,
    0.000,
    -152.115,
    72.452,
    0.000,
    -152.115,
    72.452,
    50.400;

Shading:Site:Detailed,
    SH_w925265407_1,
    ,
    4,
    -104.707,
    46.335,
    30.800,
    -104.707,
    46.335,
    0.000,
    -90.810,
    51.230,
    0.000,
    -90.810,
    51.230,
    30.800;

Shading:Site:Detailed,
    SH_w925265407_2,
    ,
    4,
    -90.810,
    51.230,
    30.800,
    -90.810,
    51.230,
    0.000,
    -96.972,
    68.725,
    0.000,
    -96.972,
    68.725,
    30.800;

Shading:Site:Detailed,
    SH_w925265408_1,
    ,
    4,
    -92.636,
    19.952,
    27.650,
    -92.636,
    19.952,
    0.000,
    -76.467,
    25.692,
    0.000,
    -76.467,
    25.692,
    27.650;

Shading:Site:Detailed,
    SH_w925265408_2,
    ,
    4,
    -76.467,
    25.692,
    27.650,
    -76.467,
    25.692,
    0.000,
    -83.708,
    46.088,
    0.000,
    -83.708,
    46.088,
    27.650;

Shading:Site:Detailed,
    SH_w925265409_0,
    ,
    4,
    -79.271,
    1.532,
    33.000,
    -79.271,
    1.532,
    0.000,
    -59.602,
    9.299,
    0.000,
    -59.602,
    9.299,
    33.000;

Shading:Site:Detailed,
    SH_w925265409_1,
    ,
    4,
    -59.602,
    9.299,
    33.000,
    -59.602,
    9.299,
    0.000,
    -66.086,
    25.720,
    0.000,
    -66.086,
    25.720,
    33.000;

Shading:Site:Detailed,
    SH_w925265410_2,
    ,
    4,
    -55.077,
    -26.620,
    21.150,
    -55.077,
    -26.620,
    0.000,
    -65.254,
    0.071,
    0.000,
    -65.254,
    0.071,
    21.150;

Shading:Site:Detailed,
    SH_w925265412_2,
    ,
    4,
    -11.634,
    -6.233,
    20.400,
    -11.634,
    -6.233,
    0.000,
    -17.776,
    14.873,
    0.000,
    -17.776,
    14.873,
    20.400;

Shading:Site:Detailed,
    SH_w925265414_1,
    ,
    4,
    -37.510,
    -65.985,
    21.800,
    -37.510,
    -65.985,
    0.000,
    -42.871,
    -54.240,
    0.000,
    -42.871,
    -54.240,
    21.800;

Shading:Site:Detailed,
    SH_w925265414_2,
    ,
    4,
    -42.871,
    -54.240,
    21.800,
    -42.871,
    -54.240,
    0.000,
    -60.123,
    -62.114,
    0.000,
    -60.123,
    -62.114,
    21.800;

Shading:Site:Detailed,
    SH_w925265419_1,
    ,
    4,
    26.338,
    -135.588,
    40.000,
    26.338,
    -135.588,
    0.000,
    17.519,
    -121.963,
    0.000,
    17.519,
    -121.963,
    40.000;

Shading:Site:Detailed,
    SH_w925265419_2,
    ,
    4,
    17.519,
    -121.963,
    40.000,
    17.519,
    -121.963,
    0.000,
    -12.839,
    -141.612,
    0.000,
    -12.839,
    -141.612,
    40.000;

Shading:Site:Detailed,
    SH_w1111528401_0,
    ,
    4,
    108.479,
    2.056,
    24.380,
    108.479,
    2.056,
    0.000,
    117.939,
    -11.892,
    0.000,
    117.939,
    -11.892,
    24.380;

Shading:Site:Detailed,
    SH_w1111528401_3,
    ,
    4,
    120.964,
    10.524,
    24.380,
    120.964,
    10.524,
    0.000,
    108.479,
    2.056,
    0.000,
    108.479,
    2.056,
    24.380;

Shading:Site:Detailed,
    SH_w1111528404_2,
    ,
    4,
    110.185,
    -5.676,
    25.200,
    110.185,
    -5.676,
    0.000,
    87.913,
    -19.582,
    0.000,
    87.913,
    -19.582,
    25.200;

Shading:Site:Detailed,
    SH_w1111528404_3,
    ,
    4,
    87.913,
    -19.582,
    25.200,
    87.913,
    -19.582,
    0.000,
    98.116,
    -35.922,
    0.000,
    98.116,
    -35.922,
    25.200;

Shading:Site:Detailed,
    SH_w1414579839_2,
    ,
    4,
    -44.621,
    -215.851,
    47.000,
    -44.621,
    -215.851,
    0.000,
    -53.515,
    -191.468,
    0.000,
    -53.515,
    -191.468,
    47.000;

Shading:Site:Detailed,
    SH_w1414579839_3,
    ,
    4,
    -53.515,
    -191.468,
    47.000,
    -53.515,
    -191.468,
    0.000,
    -68.158,
    -196.809,
    0.000,
    -68.158,
    -196.809,
    47.000;

Shading:Site:Detailed,
    SH_w1436269156_0,
    ,
    4,
    -177.906,
    74.041,
    48.000,
    -177.906,
    74.041,
    0.000,
    -151.682,
    84.351,
    0.000,
    -151.682,
    84.351,
    48.000;

Shading:Site:Detailed,
    SH_w1436269156_1,
    ,
    4,
    -151.682,
    84.351,
    48.000,
    -151.682,
    84.351,
    0.000,
    -156.127,
    95.660,
    0.000,
    -156.127,
    95.660,
    48.000;

Shading:Site:Detailed,
    SH_w1465300973_0,
    ,
    4,
    36.565,
    2.810,
    19.700,
    36.565,
    2.810,
    0.000,
    53.001,
    -23.933,
    0.000,
    53.001,
    -23.933,
    19.700;

Shading:Site:Detailed,
    SH_w1465300973_3,
    ,
    4,
    44.776,
    7.857,
    19.700,
    44.776,
    7.857,
    0.000,
    36.565,
    2.810,
    0.000,
    36.565,
    2.810,
    19.700;

Shading:Site:Detailed,
    SH_w1467780602_1,
    ,
    4,
    -79.422,
    -116.066,
    35.500,
    -79.422,
    -116.066,
    0.000,
    -83.690,
    -105.298,
    0.000,
    -83.690,
    -105.298,
    35.500;

Shading:Site:Detailed,
    SH_w1467780602_2,
    ,
    4,
    -83.690,
    -105.298,
    35.500,
    -83.690,
    -105.298,
    0.000,
    -95.914,
    -110.143,
    0.000,
    -95.914,
    -110.143,
    35.500;

Shading:Site:Detailed,
    SH_w1467780610_1,
    ,
    4,
    -89.948,
    -79.638,
    28.800,
    -89.948,
    -79.638,
    0.000,
    -94.372,
    -67.456,
    0.000,
    -94.372,
    -67.456,
    28.800;

Shading:Site:Detailed,
    SH_w1467780610_2,
    ,
    4,
    -94.372,
    -67.456,
    28.800,
    -94.372,
    -67.456,
    0.000,
    -115.586,
    -75.161,
    0.000,
    -115.586,
    -75.161,
    28.800;

Shading:Site:Detailed,
    SH_w1467780621_0,
    ,
    4,
    -131.683,
    -22.569,
    28.800,
    -131.683,
    -22.569,
    0.000,
    -111.510,
    -15.057,
    0.000,
    -111.510,
    -15.057,
    28.800;

Shading:Site:Detailed,
    SH_w1467780621_1,
    ,
    4,
    -111.510,
    -15.057,
    28.800,
    -111.510,
    -15.057,
    0.000,
    -117.154,
    0.098,
    0.000,
    -117.154,
    0.098,
    28.800;

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_1_DRP,
    Perimeter_bot_ZN_1,
    6.912,
    3.000,
    0.800;

Daylighting:Controls,
    Perimeter_bot_ZN_1_DC,
    Perimeter_bot_ZN_1,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_bot_ZN_1_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_2_DRP,
    Perimeter_bot_ZN_2,
    10.825,
    6.483,
    0.800;

Daylighting:Controls,
    Perimeter_bot_ZN_2_DC,
    Perimeter_bot_ZN_2,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_bot_ZN_2_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_3_DRP,
    Perimeter_bot_ZN_3,
    6.912,
    9.967,
    0.800;

Daylighting:Controls,
    Perimeter_bot_ZN_3_DC,
    Perimeter_bot_ZN_3,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_bot_ZN_3_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_4_DRP,
    Perimeter_bot_ZN_4,
    3.000,
    6.483,
    0.800;

Daylighting:Controls,
    Perimeter_bot_ZN_4_DC,
    Perimeter_bot_ZN_4,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_bot_ZN_4_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_low_ZN_1_DRP,
    Perimeter_low_ZN_1,
    6.912,
    3.000,
    4.300;

Daylighting:Controls,
    Perimeter_low_ZN_1_DC,
    Perimeter_low_ZN_1,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_low_ZN_1_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_low_ZN_2_DRP,
    Perimeter_low_ZN_2,
    10.825,
    6.483,
    4.300;

Daylighting:Controls,
    Perimeter_low_ZN_2_DC,
    Perimeter_low_ZN_2,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_low_ZN_2_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_low_ZN_3_DRP,
    Perimeter_low_ZN_3,
    6.912,
    9.967,
    4.300;

Daylighting:Controls,
    Perimeter_low_ZN_3_DC,
    Perimeter_low_ZN_3,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_low_ZN_3_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_low_ZN_4_DRP,
    Perimeter_low_ZN_4,
    3.000,
    6.483,
    4.300;

Daylighting:Controls,
    Perimeter_low_ZN_4_DC,
    Perimeter_low_ZN_4,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_low_ZN_4_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_1_DRP,
    Perimeter_mid_ZN_1,
    6.912,
    3.000,
    9.550;

Daylighting:Controls,
    Perimeter_mid_ZN_1_DC,
    Perimeter_mid_ZN_1,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_mid_ZN_1_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_2_DRP,
    Perimeter_mid_ZN_2,
    10.825,
    6.483,
    9.550;

Daylighting:Controls,
    Perimeter_mid_ZN_2_DC,
    Perimeter_mid_ZN_2,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_mid_ZN_2_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_3_DRP,
    Perimeter_mid_ZN_3,
    6.912,
    9.967,
    9.550;

Daylighting:Controls,
    Perimeter_mid_ZN_3_DC,
    Perimeter_mid_ZN_3,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_mid_ZN_3_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_4_DRP,
    Perimeter_mid_ZN_4,
    3.000,
    6.483,
    9.550;

Daylighting:Controls,
    Perimeter_mid_ZN_4_DC,
    Perimeter_mid_ZN_4,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_mid_ZN_4_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_high_ZN_1_DRP,
    Perimeter_high_ZN_1,
    6.912,
    3.000,
    14.800;

Daylighting:Controls,
    Perimeter_high_ZN_1_DC,
    Perimeter_high_ZN_1,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_high_ZN_1_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_high_ZN_2_DRP,
    Perimeter_high_ZN_2,
    10.825,
    6.483,
    14.800;

Daylighting:Controls,
    Perimeter_high_ZN_2_DC,
    Perimeter_high_ZN_2,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_high_ZN_2_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_high_ZN_3_DRP,
    Perimeter_high_ZN_3,
    6.912,
    9.967,
    14.800;

Daylighting:Controls,
    Perimeter_high_ZN_3_DC,
    Perimeter_high_ZN_3,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_high_ZN_3_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_high_ZN_4_DRP,
    Perimeter_high_ZN_4,
    3.000,
    6.483,
    14.800;

Daylighting:Controls,
    Perimeter_high_ZN_4_DC,
    Perimeter_high_ZN_4,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_high_ZN_4_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_top_ZN_1_DRP,
    Perimeter_top_ZN_1,
    6.912,
    3.000,
    18.300;

Daylighting:Controls,
    Perimeter_top_ZN_1_DC,
    Perimeter_top_ZN_1,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_top_ZN_1_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_top_ZN_2_DRP,
    Perimeter_top_ZN_2,
    10.825,
    6.483,
    18.300;

Daylighting:Controls,
    Perimeter_top_ZN_2_DC,
    Perimeter_top_ZN_2,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_top_ZN_2_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_top_ZN_3_DRP,
    Perimeter_top_ZN_3,
    6.912,
    9.967,
    18.300;

Daylighting:Controls,
    Perimeter_top_ZN_3_DC,
    Perimeter_top_ZN_3,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_top_ZN_3_DRP,
    1.0,
    500;

Daylighting:ReferencePoint,
    Perimeter_top_ZN_4_DRP,
    Perimeter_top_ZN_4,
    3.000,
    6.483,
    18.300;

Daylighting:Controls,
    Perimeter_top_ZN_4_DC,
    Perimeter_top_ZN_4,
    SplitFlux,
    ,
    Continuous,
    0.3,
    0.2,
    ,
    ,
    ,
    ,
    22,
    ,
    Perimeter_top_ZN_4_DRP,
    1.0,
    500;

WindowMaterial:Blind,
    ExtLouver,
    Horizontal,
    0.080,
    0.085,
    0.001,
    90,
    221,
    0,
    0.88,
    0.88,
    0,
    0.88,
    0.88,
    0,
    0.88,
    0.88,
    0,
    0.88,
    0.88,
    0,
    0.9,
    0.9,
    0.150,
    0.5,
    0.5,
    0.5,
    0.5,
    0,
    180;

ScheduleTypeLimits,
    SlatAngleLim,
    0,
    180,
    Continuous;

Schedule:Compact,
    LouverAvail,
    On/Off,
    Through: 12/31,
    For: SummerDesignDay WinterDesignDay,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    1;

Schedule:Compact,
    LouverSeason,
    On/Off,
    Through: 4/30,
    For: AllDays,
    Until: 24:00,
    0,
    Through: 9/30,
    For: SummerDesignDay WinterDesignDay,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    1,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0;

WindowShadingControl,
    WSC_B1_S,
    Perimeter_bot_ZN_1,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_bot_ZN_1_Wall_South_Window;

WindowShadingControl,
    WSC_B1_E,
    Perimeter_bot_ZN_2,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_bot_ZN_2_Wall_East_Window;

WindowShadingControl,
    WSC_B1_N,
    Perimeter_bot_ZN_3,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_bot_ZN_3_Wall_North_Window;

WindowShadingControl,
    WSC_B1_W,
    Perimeter_bot_ZN_4,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_bot_ZN_4_Wall_West_Window;

WindowShadingControl,
    WSC_B2_S,
    Perimeter_low_ZN_1,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_low_ZN_1_Wall_South_Window;

WindowShadingControl,
    WSC_B2_E,
    Perimeter_low_ZN_2,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_low_ZN_2_Wall_East_Window;

WindowShadingControl,
    WSC_B2_N,
    Perimeter_low_ZN_3,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_low_ZN_3_Wall_North_Window;

WindowShadingControl,
    WSC_B2_W,
    Perimeter_low_ZN_4,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_low_ZN_4_Wall_West_Window;

WindowShadingControl,
    WSC_B3_S,
    Perimeter_mid_ZN_1,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_mid_ZN_1_Wall_South_Window;

WindowShadingControl,
    WSC_B3_E,
    Perimeter_mid_ZN_2,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_mid_ZN_2_Wall_East_Window;

WindowShadingControl,
    WSC_B3_N,
    Perimeter_mid_ZN_3,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_mid_ZN_3_Wall_North_Window;

WindowShadingControl,
    WSC_B3_W,
    Perimeter_mid_ZN_4,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_mid_ZN_4_Wall_West_Window;

WindowShadingControl,
    WSC_B4_S,
    Perimeter_high_ZN_1,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_high_ZN_1_Wall_South_Window;

WindowShadingControl,
    WSC_B4_E,
    Perimeter_high_ZN_2,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_high_ZN_2_Wall_East_Window;

WindowShadingControl,
    WSC_B4_N,
    Perimeter_high_ZN_3,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_high_ZN_3_Wall_North_Window;

WindowShadingControl,
    WSC_B4_W,
    Perimeter_high_ZN_4,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_high_ZN_4_Wall_West_Window;

WindowShadingControl,
    WSC_B5_S,
    Perimeter_top_ZN_1,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_top_ZN_1_Wall_South_Window;

WindowShadingControl,
    WSC_B5_E,
    Perimeter_top_ZN_2,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_top_ZN_2_Wall_East_Window;

WindowShadingControl,
    WSC_B5_N,
    Perimeter_top_ZN_3,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_top_ZN_3_Wall_North_Window;

WindowShadingControl,
    WSC_B5_W,
    Perimeter_top_ZN_4,
    1,
    ExteriorBlind,
    ,
    OnIfScheduleAllows,
    LouverAvail,
    ,
    Yes,
    No,
    ExtLouver,
    BlockBeamSolar,
    ,
    ,
    ,
    Sequential,
    Perimeter_top_ZN_4_Wall_West_Window;

EnergyManagementSystem:Sensor,
    RHout,
    Environment,
    Site Outdoor Air Relative Humidity;

EnergyManagementSystem:GlobalVariable,
    HyF;

EnergyManagementSystem:Program,
    HygroInit,
    SET HyF = 0;

EnergyManagementSystem:ProgramCallingManager,
    HygroInitMgr,
    BeginNewEnvironment,
    HygroInit;

EnergyManagementSystem:Actuator,
    HySlat0,
    Perimeter_bot_ZN_1_Wall_South_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat1,
    Perimeter_bot_ZN_2_Wall_East_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat2,
    Perimeter_bot_ZN_3_Wall_North_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat3,
    Perimeter_bot_ZN_4_Wall_West_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat4,
    Perimeter_low_ZN_1_Wall_South_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat5,
    Perimeter_low_ZN_2_Wall_East_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat6,
    Perimeter_low_ZN_3_Wall_North_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat7,
    Perimeter_low_ZN_4_Wall_West_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat8,
    Perimeter_mid_ZN_1_Wall_South_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat9,
    Perimeter_mid_ZN_2_Wall_East_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat10,
    Perimeter_mid_ZN_3_Wall_North_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat11,
    Perimeter_mid_ZN_4_Wall_West_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat12,
    Perimeter_high_ZN_1_Wall_South_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat13,
    Perimeter_high_ZN_2_Wall_East_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat14,
    Perimeter_high_ZN_3_Wall_North_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat15,
    Perimeter_high_ZN_4_Wall_West_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat16,
    Perimeter_top_ZN_1_Wall_South_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat17,
    Perimeter_top_ZN_2_Wall_East_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat18,
    Perimeter_top_ZN_3_Wall_North_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Actuator,
    HySlat19,
    Perimeter_top_ZN_4_Wall_West_Window,
    Window Shading Control,
    Slat Angle;

EnergyManagementSystem:Program,
    HygroCtl,
    SET Ft = (RHout - 40) / 45,
    IF Ft < 0,
    SET Ft = 0,
    ENDIF,
    IF Ft > 1,
    SET Ft = 1,
    ENDIF,
    SET HyF = HyF + 0.166667 * (Ft - HyF),
    SET Phi = 90 - 85 * HyF,
    SET HySlat0 = Phi,
    SET HySlat1 = Phi,
    SET HySlat2 = Phi,
    SET HySlat3 = Phi,
    SET HySlat4 = Phi,
    SET HySlat5 = Phi,
    SET HySlat6 = Phi,
    SET HySlat7 = Phi,
    SET HySlat8 = Phi,
    SET HySlat9 = Phi,
    SET HySlat10 = Phi,
    SET HySlat11 = Phi,
    SET HySlat12 = Phi,
    SET HySlat13 = Phi,
    SET HySlat14 = Phi,
    SET HySlat15 = Phi,
    SET HySlat16 = Phi,
    SET HySlat17 = Phi,
    SET HySlat18 = Phi,
    SET HySlat19 = Phi;

EnergyManagementSystem:ProgramCallingManager,
    HygroMgr,
    BeginZoneTimestepBeforeInitHeatBalance,
    HygroCtl;

Output:SQLite,
    SimpleAndTabular;

Output:Table:SummaryReports,
    AllSummary;

OutputControl:Table:Style,
    CommaAndHTML;

Output:Meter,
    Electricity:Facility,
    RunPeriod;

Output:Meter,
    NaturalGas:Facility,
    RunPeriod;

Output:Meter,
    Cooling:Electricity,
    RunPeriod;

Output:Meter,
    Heating:NaturalGas,
    RunPeriod;

Output:Meter,
    InteriorLights:Electricity,
    RunPeriod;

Output:Meter,
    Fans:Electricity,
    RunPeriod;

Output:Meter,
    Pumps:Electricity,
    RunPeriod;

Output:Meter,
    HeatRejection:Electricity,
    RunPeriod;

Output:Meter,
    InteriorEquipment:Electricity,
    RunPeriod;

Output:Meter,
    ExteriorLights:Electricity,
    RunPeriod;

Output:Meter,
    WaterSystems:NaturalGas,
    RunPeriod;

Output:Meter,
    Heating:Electricity,
    RunPeriod;

Output:Meter,
    Electricity:Facility,
    Hourly;

Output:Meter,
    NaturalGas:Facility,
    Hourly;

Output:Variable,
    *,
    Zone Thermal Comfort Fanger Model PMV,
    Hourly;

Output:Variable,
    *,
    Zone People Occupant Count,
    Hourly;

Output:Variable,
    *,
    Daylighting Reference Point 1 Illuminance,
    Hourly;

Output:Variable,
    *,
    Zone Lights Electricity Energy,
    Hourly;

Output:Variable,
    *,
    Zone Air System Sensible Cooling Energy,
    Hourly;

Output:Variable,
    *,
    Zone Air System Sensible Heating Energy,
    Hourly;

Output:Variable,
    *,
    Site Solar Altitude Angle,
    Hourly;

Output:Variable,
    *,
    Surface Outside Face Incident Solar Radiation Rate per Area,
    Hourly;

Output:Variable,
    *,
    Surface Window Blind Slat Angle,
    Hourly;

Output:Variable,
    *,
    Surface Outside Face Incident Beam Solar Radiation Rate per Area,
    Hourly;

Output:Meter,
    Cooling:Electricity,
    Hourly;

Output:Meter,
    Heating:NaturalGas,
    Hourly;

Output:Variable,
    *,
    Boiler Heating Energy,
    Hourly;
