Program Version,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2026.11.23 11:40
! <Version>, Version ID
 Version, 23.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 2.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   1.34,   0.18,   2.25,   5.49,  13.97,  20.52,  24.94,  26.28,  23.99,  18.91,  12.12,   5.81
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Seoul.WS SO KOR SRC-TMYx WMO#=471080,37.57,126.97,9.00,87.10,100283,1.1919
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.69,28.10,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg Large Office New2004_v1.3_5.0,-21.520,City,4.00000E-002,0.20000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, AnalyticalSolution, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,66,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,31,256,20
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BASEMENT,0.0,0.00,4.00E-002,0.00,4.04,8.60,-1.22,1,1,1,-4.77,12.85,3.72E-002,17.17,-2.44,0.00,2.44,437.22,TARP,DOE-2,179.26,0.00,0.00,0.00,10,0,0,Yes
 Zone Information, CORE_BOTTOM,0.0,0.00,0.00,0.00,4.05,8.57,1.37,1,1,1,1.18,6.93,5.93,11.20,0.00,2.74,2.74,49.04,TARP,DOE-2,17.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORE_MID,0.0,0.00,0.00,0.00,4.05,8.57,10.13,1,2,1,1.18,6.93,5.93,11.20,8.75,11.50,2.74,49.04,TARP,DOE-2,17.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORE_TOP,0.0,0.00,0.00,0.00,4.05,8.57,18.88,1,1,1,1.18,6.93,5.93,11.20,17.51,20.25,2.74,49.04,TARP,DOE-2,17.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, GROUNDFLOOR_PLENUM,0.0,0.00,0.00,0.00,4.05,8.57,3.35,1,1,1,-4.76,12.86,0.00,17.13,2.74,3.96,1.22,218.55,TARP,DOE-2,179.26,65.33,65.33,0.00,10,0,0,No
 Zone Information, MIDFLOOR_PLENUM,0.0,0.00,0.00,0.00,4.05,8.57,12.11,1,2,1,-4.76,12.86,0.00,17.13,11.50,12.72,1.22,218.55,TARP,DOE-2,179.26,65.33,65.33,0.00,10,0,0,No
 Zone Information, PERIMETER_BOT_ZN_1,0.0,0.00,0.00,0.00,5.78,4.18,1.37,1,1,1,0.00,12.86,0.00,7.65,0.00,2.74,2.74,116.10,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_BOT_ZN_2,0.0,0.00,0.00,0.00,8.88,10.47,1.37,1,1,1,5.53,12.86,5.07,17.13,0.00,2.74,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
 Zone Information, PERIMETER_BOT_ZN_3,0.0,0.00,0.00,0.00,2.32,12.96,1.37,1,1,1,-4.76,8.10,9.49,17.13,0.00,2.74,2.74,116.09,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_BOT_ZN_4,0.0,0.00,0.00,0.00,-0.78,6.66,1.37,1,1,1,-4.76,2.58,0.00,12.06,0.00,2.74,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_1,0.0,0.00,0.00,0.00,5.78,4.18,10.13,1,2,1,0.00,12.86,0.00,7.65,8.75,11.50,2.74,116.10,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_2,0.0,0.00,0.00,0.00,8.88,10.47,10.13,1,2,1,5.53,12.86,5.07,17.13,8.75,11.50,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_3,0.0,0.00,0.00,0.00,2.32,12.96,10.13,1,2,1,-4.76,8.10,9.49,17.13,8.75,11.50,2.74,116.09,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_4,0.0,0.00,0.00,0.00,-0.78,6.66,10.13,1,2,1,-4.76,2.58,0.00,12.06,8.75,11.50,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_1,0.0,0.00,0.00,0.00,5.78,4.18,18.88,1,1,1,0.00,12.86,0.00,7.65,17.51,20.25,2.74,116.10,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_2,0.0,0.00,0.00,0.00,8.88,10.47,18.88,1,1,1,5.53,12.86,5.07,17.13,17.51,20.25,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_3,0.0,0.00,0.00,0.00,2.32,12.96,18.88,1,1,1,-4.76,8.10,9.49,17.13,17.51,20.25,2.74,116.09,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_4,0.0,0.00,0.00,0.00,-0.78,6.66,18.88,1,1,1,-4.76,2.58,0.00,12.06,17.51,20.25,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
 Zone Information, TOPFLOOR_PLENUM,0.0,0.00,0.00,0.00,4.05,8.57,20.86,1,1,1,-4.76,12.86,0.00,17.13,20.25,21.47,1.22,218.55,TARP,DOE-2,179.26,65.33,65.33,0.00,10,0,0,No
 Zone Information, CORE_LOW,0.0,0.00,0.00,0.00,4.05,8.57,4.88,1,1,1,1.18,6.93,5.93,11.20,3.50,6.25,2.74,49.04,TARP,DOE-2,17.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORE_HIGH,0.0,0.00,0.00,0.00,4.05,8.57,15.38,1,1,1,1.18,6.93,5.93,11.20,14.00,16.75,2.74,49.04,TARP,DOE-2,17.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, LOWFLOOR_PLENUM,0.0,0.00,0.00,0.00,4.05,8.57,6.86,1,1,1,-4.76,12.86,0.00,17.13,6.25,7.47,1.22,218.55,TARP,DOE-2,179.26,65.33,65.33,0.00,10,0,0,No
 Zone Information, HIGHFLOOR_PLENUM,0.0,0.00,0.00,0.00,4.05,8.57,17.36,1,1,1,-4.76,12.86,0.00,17.13,16.75,17.97,1.22,218.55,TARP,DOE-2,179.26,65.33,65.33,0.00,10,0,0,No
 Zone Information, PERIMETER_LOW_ZN_1,0.0,0.00,0.00,0.00,5.78,4.18,4.88,1,1,1,0.00,12.86,0.00,7.65,3.50,6.25,2.74,116.10,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_HIGH_ZN_1,0.0,0.00,0.00,0.00,5.78,4.18,15.38,1,1,1,0.00,12.86,0.00,7.65,14.00,16.75,2.74,116.10,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_LOW_ZN_2,0.0,0.00,0.00,0.00,8.88,10.47,4.88,1,1,1,5.53,12.86,5.07,17.13,3.50,6.25,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
 Zone Information, PERIMETER_HIGH_ZN_2,0.0,0.00,0.00,0.00,8.88,10.47,15.38,1,1,1,5.53,12.86,5.07,17.13,14.00,16.75,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
 Zone Information, PERIMETER_LOW_ZN_3,0.0,0.00,0.00,0.00,2.32,12.96,4.88,1,1,1,-4.76,8.10,9.49,17.13,3.50,6.25,2.74,116.09,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_HIGH_ZN_3,0.0,0.00,0.00,0.00,2.32,12.96,15.38,1,1,1,-4.76,8.10,9.49,17.13,14.00,16.75,2.74,116.09,TARP,DOE-2,42.31,37.94,16.02,21.92,6,1,0,Yes
 Zone Information, PERIMETER_LOW_ZN_4,0.0,0.00,0.00,0.00,-0.78,6.66,4.88,1,1,1,-4.76,2.58,0.00,12.06,3.50,6.25,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
 Zone Information, PERIMETER_HIGH_ZN_4,0.0,0.00,0.00,0.00,-0.78,6.66,15.38,1,1,1,-4.76,2.58,0.00,12.06,14.00,16.75,2.74,105.33,TARP,DOE-2,38.38,35.58,15.02,20.56,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BASEMENT,179.26,4.8,37.160,2.691E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, CORE_BOTTOM,17.87,1.0,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, CORE_MID,17.87,1.0,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, CORE_TOP,17.87,1.0,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, GROUNDFLOOR_PLENUM,179.26,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, MIDFLOOR_PLENUM,179.26,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_1,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_2,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_3,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_4,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_1,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_2,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_3,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_4,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_1,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_2,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_3,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_4,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, TOPFLOOR_PLENUM,179.26,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, CORE_LOW,17.87,1.0,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, CORE_HIGH,17.87,1.0,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, LOWFLOOR_PLENUM,179.26,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, HIGHFLOOR_PLENUM,179.26,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, PERIMETER_LOW_ZN_1,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_HIGH_ZN_1,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_LOW_ZN_2,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_HIGH_ZN_2,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_LOW_ZN_3,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_HIGH_ZN_3,42.31,2.3,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_LOW_ZN_4,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_HIGH_ZN_4,38.38,2.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, BASEMENT PEOPLE,BLDG_OCC_SCH,BASEMENT,179.26,4.8,4.8,2.691E-002,37.160,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_BOTTOM PEOPLE,BLDG_OCC_SCH,CORE_BOTTOM,17.87,1.0,1.0,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_MID PEOPLE,BLDG_OCC_SCH,CORE_MID,17.87,1.0,1.0,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_TOP PEOPLE,BLDG_OCC_SCH,CORE_TOP,17.87,1.0,1.0,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_1,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_2,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_3,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_4,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_1,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_2,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_3,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_4,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_1,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_2,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_3,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_4,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_LOW PEOPLE,BLDG_OCC_SCH,CORE_LOW,17.87,1.0,1.0,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_HIGH PEOPLE,BLDG_OCC_SCH,CORE_HIGH,17.87,1.0,1.0,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_LOW_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_LOW_ZN_1,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_HIGH_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_HIGH_ZN_1,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_LOW_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_LOW_ZN_2,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_HIGH_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_HIGH_ZN_2,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_LOW_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_LOW_ZN_3,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_HIGH_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_HIGH_ZN_3,42.31,2.3,2.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_LOW_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_LOW_ZN_4,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_HIGH_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_HIGH_ZN_4,38.38,2.1,2.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BASEMENT_LIGHTS,BLDG_LIGHT_SCH,BASEMENT,179.26,4.8,1928.845,10.760,399.842,0.000,0.700,0.200,0.100,1.000,General,0.000,1928.845
 Lights Internal Gains Nominal, CORE_BOTTOM_LIGHTS,BLDG_LIGHT_SCH,CORE_BOTTOM,17.87,1.0,192.312,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,192.312
 Lights Internal Gains Nominal, CORE_MID_LIGHTS,BLDG_LIGHT_SCH,CORE_MID,17.87,1.0,192.312,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,192.312
 Lights Internal Gains Nominal, CORE_TOP_LIGHTS,BLDG_LIGHT_SCH,CORE_TOP,17.87,1.0,192.312,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,192.312
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.249
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.239
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.249
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.239
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.249
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.239
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
 Lights Internal Gains Nominal, CORE_LOW_LIGHTS,BLDG_LIGHT_SCH,CORE_LOW,17.87,1.0,192.312,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,192.312
 Lights Internal Gains Nominal, CORE_HIGH_LIGHTS,BLDG_LIGHT_SCH,CORE_HIGH,17.87,1.0,192.312,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,192.312
 Lights Internal Gains Nominal, PERIMETER_LOW_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_LOW_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.249
 Lights Internal Gains Nominal, PERIMETER_HIGH_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_HIGH_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.249
 Lights Internal Gains Nominal, PERIMETER_LOW_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_LOW_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
 Lights Internal Gains Nominal, PERIMETER_HIGH_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_HIGH_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
 Lights Internal Gains Nominal, PERIMETER_LOW_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_LOW_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.239
 Lights Internal Gains Nominal, PERIMETER_HIGH_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_HIGH_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,455.239
 Lights Internal Gains Nominal, PERIMETER_LOW_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_LOW_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
 Lights Internal Gains Nominal, PERIMETER_HIGH_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_HIGH_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,413.022
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BASEMENT_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BASEMENT,179.26,4.8,1928.845,10.760,399.842,0.000,0.500,0.000,0.500,General,0.000,1928.845
 ElectricEquipment Internal Gains Nominal, CORE_BOTTOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_BOTTOM,17.87,1.0,192.312,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,192.312
 ElectricEquipment Internal Gains Nominal, CORE_MID_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_MID,17.87,1.0,192.312,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,192.312
 ElectricEquipment Internal Gains Nominal, CORE_TOP_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_TOP,17.87,1.0,192.312,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,192.312
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.249
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.239
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.249
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.239
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.249
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.239
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
 ElectricEquipment Internal Gains Nominal, CORE_LOW_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_LOW,17.87,1.0,192.312,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,192.312
 ElectricEquipment Internal Gains Nominal, CORE_HIGH_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_HIGH,17.87,1.0,192.312,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,192.312
 ElectricEquipment Internal Gains Nominal, PERIMETER_LOW_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_LOW_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.249
 ElectricEquipment Internal Gains Nominal, PERIMETER_HIGH_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_HIGH_ZN_1,42.31,2.3,455.249,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.249
 ElectricEquipment Internal Gains Nominal, PERIMETER_LOW_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_LOW_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
 ElectricEquipment Internal Gains Nominal, PERIMETER_HIGH_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_HIGH_ZN_2,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
 ElectricEquipment Internal Gains Nominal, PERIMETER_LOW_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_LOW_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.239
 ElectricEquipment Internal Gains Nominal, PERIMETER_HIGH_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_HIGH_ZN_3,42.31,2.3,455.239,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,455.239
 ElectricEquipment Internal Gains Nominal, PERIMETER_LOW_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_LOW_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
 ElectricEquipment Internal Gains Nominal, PERIMETER_HIGH_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_HIGH_ZN_4,38.38,2.1,413.022,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,413.022
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_1,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_2,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_3,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_4,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_1,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_2,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_3,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_4,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_1,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_2,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_3,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_4,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_LOW_ZN_1,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_HIGH_ZN_1,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_LOW_ZN_2,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_HIGH_ZN_2,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_LOW_ZN_3,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_HIGH_ZN_3,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_LOW_ZN_4,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_HIGH_ZN_4,1,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_1,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_2,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_3,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_4,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_1,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_2,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_3,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_4,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_1,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_2,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_3,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_4,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_LOW_ZN_1,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_HIGH_ZN_1,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_LOW_ZN_2,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_HIGH_ZN_2,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_LOW_ZN_3,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_HIGH_ZN_3,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_LOW_ZN_4,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_HIGH_ZN_4,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, GROUNDFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,GROUNDFLOOR_PLENUM,179.26,0.0,1.973E-002,1.101E-004,3.020E-004,0.325,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MIDFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,MIDFLOOR_PLENUM,179.26,0.0,1.973E-002,1.101E-004,3.020E-004,0.325,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_1,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_2,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_3,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_4,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_1,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_2,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_3,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_4,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_1,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_2,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_3,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_4,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, TOPFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,TOPFLOOR_PLENUM,179.26,0.0,7.387E-002,4.121E-004,3.020E-004,1.217,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOWFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,LOWFLOOR_PLENUM,179.26,0.0,1.973E-002,1.101E-004,3.020E-004,0.325,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, HIGHFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,HIGHFLOOR_PLENUM,179.26,0.0,1.973E-002,1.101E-004,3.020E-004,0.325,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_LOW_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_LOW_ZN_1,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_HIGH_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_HIGH_ZN_1,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_LOW_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_LOW_ZN_2,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_HIGH_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_HIGH_ZN_2,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_LOW_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_LOW_ZN_3,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_HIGH_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_HIGH_ZN_3,42.31,2.3,1.146E-002,2.708E-004,3.020E-004,0.355,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_LOW_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_LOW_ZN_4,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_HIGH_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_HIGH_ZN_4,38.38,2.1,1.075E-002,2.799E-004,3.020E-004,0.367,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BASEMENT,Mixing/Well-Stirred
RoomAir Model,CORE_BOTTOM,Mixing/Well-Stirred
RoomAir Model,CORE_MID,Mixing/Well-Stirred
RoomAir Model,CORE_TOP,Mixing/Well-Stirred
RoomAir Model,GROUNDFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,MIDFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_4,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_4,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_4,Mixing/Well-Stirred
RoomAir Model,TOPFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,CORE_LOW,Mixing/Well-Stirred
RoomAir Model,CORE_HIGH,Mixing/Well-Stirred
RoomAir Model,LOWFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,HIGHFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,PERIMETER_LOW_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_HIGH_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_LOW_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_HIGH_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_LOW_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_HIGH_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_LOW_ZN_4,Mixing/Well-Stirred
RoomAir Model,PERIMETER_HIGH_ZN_4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.3300    
 Heating Sizing Factor Information, Zone BASEMENT,   1.3300    
 Heating Sizing Factor Information, Zone CORE_BOTTOM,   1.3300    
 Heating Sizing Factor Information, Zone CORE_MID,   1.3300    
 Heating Sizing Factor Information, Zone CORE_TOP,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_BOT_ZN_1,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_BOT_ZN_2,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_BOT_ZN_3,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_BOT_ZN_4,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_MID_ZN_1,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_MID_ZN_2,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_MID_ZN_3,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_MID_ZN_4,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_TOP_ZN_1,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_TOP_ZN_2,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_TOP_ZN_3,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_TOP_ZN_4,   1.3300    
 Heating Sizing Factor Information, Zone CORE_LOW,   1.3300    
 Heating Sizing Factor Information, Zone CORE_HIGH,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_LOW_ZN_1,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_HIGH_ZN_1,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_LOW_ZN_2,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_HIGH_ZN_2,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_LOW_ZN_3,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_HIGH_ZN_3,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_LOW_ZN_4,   1.3300    
 Heating Sizing Factor Information, Zone PERIMETER_HIGH_ZN_4,   1.3300    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.3300    
 Cooling Sizing Factor Information, Zone BASEMENT,   1.3300    
 Cooling Sizing Factor Information, Zone CORE_BOTTOM,   1.3300    
 Cooling Sizing Factor Information, Zone CORE_MID,   1.3300    
 Cooling Sizing Factor Information, Zone CORE_TOP,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_BOT_ZN_1,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_BOT_ZN_2,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_BOT_ZN_3,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_BOT_ZN_4,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_MID_ZN_1,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_MID_ZN_2,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_MID_ZN_3,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_MID_ZN_4,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_TOP_ZN_1,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_TOP_ZN_2,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_TOP_ZN_3,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_TOP_ZN_4,   1.3300    
 Cooling Sizing Factor Information, Zone CORE_LOW,   1.3300    
 Cooling Sizing Factor Information, Zone CORE_HIGH,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_LOW_ZN_1,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_HIGH_ZN_1,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_LOW_ZN_2,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_HIGH_ZN_2,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_LOW_ZN_3,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_HIGH_ZN_3,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_LOW_ZN_4,   1.3300    
 Cooling Sizing Factor Information, Zone PERIMETER_HIGH_ZN_4,   1.3300    
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DC,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_BOT_ZN_1_DRP,5.7111E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DC,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_BOT_ZN_1_DRP,6.4150E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DC,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_BOT_ZN_1_DRP,3.6772E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DC,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_BOT_ZN_1_DRP,1.4829E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_2_DC,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,PERIMETER_BOT_ZN_2_DRP,1.7730E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2_DC,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,PERIMETER_BOT_ZN_2_DRP,1.5094E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2_DC,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,PERIMETER_BOT_ZN_2_DRP,1.5132E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_2_DC,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,PERIMETER_BOT_ZN_2_DRP,1.4671E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DC,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,PERIMETER_BOT_ZN_3_DRP,1.0784E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DC,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,PERIMETER_BOT_ZN_3_DRP,8.8731E-003
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DC,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,PERIMETER_BOT_ZN_3_DRP,7.6103E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DC,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,PERIMETER_BOT_ZN_3_DRP,9.8826E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_BOT_ZN_4_DC,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,PERIMETER_BOT_ZN_4_DRP,1.0265E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4_DC,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,PERIMETER_BOT_ZN_4_DRP,1.0392E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4_DC,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,PERIMETER_BOT_ZN_4_DRP,8.3584E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_BOT_ZN_4_DC,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,PERIMETER_BOT_ZN_4_DRP,5.7596E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_LOW_ZN_1_DC,PERIMETER_LOW_ZN_1,PERIMETER_LOW_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_LOW_ZN_1_DRP,6.1029E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_LOW_ZN_1_DC,PERIMETER_LOW_ZN_1,PERIMETER_LOW_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_LOW_ZN_1_DRP,6.8323E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_LOW_ZN_1_DC,PERIMETER_LOW_ZN_1,PERIMETER_LOW_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_LOW_ZN_1_DRP,3.9653E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_LOW_ZN_1_DC,PERIMETER_LOW_ZN_1,PERIMETER_LOW_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_LOW_ZN_1_DRP,1.6514E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_LOW_ZN_2_DC,PERIMETER_LOW_ZN_2,PERIMETER_LOW_ZN_2_WALL_EAST_WINDOW,PERIMETER_LOW_ZN_2_DRP,1.8566E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_LOW_ZN_2_DC,PERIMETER_LOW_ZN_2,PERIMETER_LOW_ZN_2_WALL_EAST_WINDOW,PERIMETER_LOW_ZN_2_DRP,1.5952E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_LOW_ZN_2_DC,PERIMETER_LOW_ZN_2,PERIMETER_LOW_ZN_2_WALL_EAST_WINDOW,PERIMETER_LOW_ZN_2_DRP,1.6031E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_LOW_ZN_2_DC,PERIMETER_LOW_ZN_2,PERIMETER_LOW_ZN_2_WALL_EAST_WINDOW,PERIMETER_LOW_ZN_2_DRP,1.5537E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_LOW_ZN_3_DC,PERIMETER_LOW_ZN_3,PERIMETER_LOW_ZN_3_WALL_NORTH_WINDOW,PERIMETER_LOW_ZN_3_DRP,1.4757E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_LOW_ZN_3_DC,PERIMETER_LOW_ZN_3,PERIMETER_LOW_ZN_3_WALL_NORTH_WINDOW,PERIMETER_LOW_ZN_3_DRP,1.2117E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_LOW_ZN_3_DC,PERIMETER_LOW_ZN_3,PERIMETER_LOW_ZN_3_WALL_NORTH_WINDOW,PERIMETER_LOW_ZN_3_DRP,1.0509E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_LOW_ZN_3_DC,PERIMETER_LOW_ZN_3,PERIMETER_LOW_ZN_3_WALL_NORTH_WINDOW,PERIMETER_LOW_ZN_3_DRP,1.4146E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_LOW_ZN_4_DC,PERIMETER_LOW_ZN_4,PERIMETER_LOW_ZN_4_WALL_WEST_WINDOW,PERIMETER_LOW_ZN_4_DRP,1.1729E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_LOW_ZN_4_DC,PERIMETER_LOW_ZN_4,PERIMETER_LOW_ZN_4_WALL_WEST_WINDOW,PERIMETER_LOW_ZN_4_DRP,1.1833E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_LOW_ZN_4_DC,PERIMETER_LOW_ZN_4,PERIMETER_LOW_ZN_4_WALL_WEST_WINDOW,PERIMETER_LOW_ZN_4_DRP,9.5013E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_LOW_ZN_4_DC,PERIMETER_LOW_ZN_4,PERIMETER_LOW_ZN_4_WALL_WEST_WINDOW,PERIMETER_LOW_ZN_4_DRP,6.1672E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_1_DC,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DRP,6.1302E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_1_DC,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DRP,6.8568E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_1_DC,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DRP,3.9856E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_1_DC,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DRP,1.6485E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_2_DC,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DRP,2.0616E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_2_DC,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DRP,1.7883E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_2_DC,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DRP,1.8176E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_2_DC,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DRP,1.6568E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_3_DC,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DRP,1.6935E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_3_DC,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DRP,1.3509E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_3_DC,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DRP,1.1039E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_3_DC,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DRP,1.5459E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_MID_ZN_4_DC,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DRP,1.1851E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_4_DC,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DRP,1.1978E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_MID_ZN_4_DC,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DRP,9.4203E-003
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_MID_ZN_4_DC,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DRP,5.8052E-003
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_HIGH_ZN_1_DC,PERIMETER_HIGH_ZN_1,PERIMETER_HIGH_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_HIGH_ZN_1_DRP,6.3614E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_HIGH_ZN_1_DC,PERIMETER_HIGH_ZN_1,PERIMETER_HIGH_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_HIGH_ZN_1_DRP,7.0738E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_HIGH_ZN_1_DC,PERIMETER_HIGH_ZN_1,PERIMETER_HIGH_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_HIGH_ZN_1_DRP,4.1619E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_HIGH_ZN_1_DC,PERIMETER_HIGH_ZN_1,PERIMETER_HIGH_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_HIGH_ZN_1_DRP,1.7293E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_HIGH_ZN_2_DC,PERIMETER_HIGH_ZN_2,PERIMETER_HIGH_ZN_2_WALL_EAST_WINDOW,PERIMETER_HIGH_ZN_2_DRP,2.3285E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_HIGH_ZN_2_DC,PERIMETER_HIGH_ZN_2,PERIMETER_HIGH_ZN_2_WALL_EAST_WINDOW,PERIMETER_HIGH_ZN_2_DRP,2.0293E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_HIGH_ZN_2_DC,PERIMETER_HIGH_ZN_2,PERIMETER_HIGH_ZN_2_WALL_EAST_WINDOW,PERIMETER_HIGH_ZN_2_DRP,2.0213E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_HIGH_ZN_2_DC,PERIMETER_HIGH_ZN_2,PERIMETER_HIGH_ZN_2_WALL_EAST_WINDOW,PERIMETER_HIGH_ZN_2_DRP,1.7637E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_HIGH_ZN_3_DC,PERIMETER_HIGH_ZN_3,PERIMETER_HIGH_ZN_3_WALL_NORTH_WINDOW,PERIMETER_HIGH_ZN_3_DRP,1.7896E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_HIGH_ZN_3_DC,PERIMETER_HIGH_ZN_3,PERIMETER_HIGH_ZN_3_WALL_NORTH_WINDOW,PERIMETER_HIGH_ZN_3_DRP,1.4177E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_HIGH_ZN_3_DC,PERIMETER_HIGH_ZN_3,PERIMETER_HIGH_ZN_3_WALL_NORTH_WINDOW,PERIMETER_HIGH_ZN_3_DRP,1.1310E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_HIGH_ZN_3_DC,PERIMETER_HIGH_ZN_3,PERIMETER_HIGH_ZN_3_WALL_NORTH_WINDOW,PERIMETER_HIGH_ZN_3_DRP,1.5868E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_HIGH_ZN_4_DC,PERIMETER_HIGH_ZN_4,PERIMETER_HIGH_ZN_4_WALL_WEST_WINDOW,PERIMETER_HIGH_ZN_4_DRP,1.7483E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_HIGH_ZN_4_DC,PERIMETER_HIGH_ZN_4,PERIMETER_HIGH_ZN_4_WALL_WEST_WINDOW,PERIMETER_HIGH_ZN_4_DRP,1.6870E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_HIGH_ZN_4_DC,PERIMETER_HIGH_ZN_4,PERIMETER_HIGH_ZN_4_WALL_WEST_WINDOW,PERIMETER_HIGH_ZN_4_DRP,1.5585E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_HIGH_ZN_4_DC,PERIMETER_HIGH_ZN_4,PERIMETER_HIGH_ZN_4_WALL_WEST_WINDOW,PERIMETER_HIGH_ZN_4_DRP,1.0609E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_1_DC,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DRP,6.4780E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_1_DC,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DRP,7.1935E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_1_DC,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DRP,4.2311E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_1_DC,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DRP,1.7524E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_2_DC,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DRP,2.4229E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_2_DC,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DRP,2.1126E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_2_DC,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DRP,2.0786E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_2_DC,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DRP,1.7829E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_3_DC,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DRP,1.9746E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_3_DC,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DRP,1.5406E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_3_DC,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DRP,1.1589E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_3_DC,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DRP,1.6423E-002
 Sky Daylight Factors,Clear Sky,01/21,PERIMETER_TOP_ZN_4_DC,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DRP,2.2976E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_4_DC,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DRP,2.1636E-002
 Sky Daylight Factors,Intermediate Sky,01/21,PERIMETER_TOP_ZN_4_DC,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DRP,2.0522E-002
 Sky Daylight Factors,Overcast Sky,01/21,PERIMETER_TOP_ZN_4_DC,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DRP,1.4031E-002
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BASEMENT, Cooling, 5144.08074, 6841.62738, 0.37756, 0.50215, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00, 24.53483, 1.53021E-002, 179.26065, 4.82402, 6.03003E-002, 0.00000
 Zone Sizing Information, BASEMENT, Heating, 1380.34622, 1835.86047, 3.91619E-002, 6.03003E-002, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -12.10000, 1.33866E-003, 179.26065, 4.82402, 6.03003E-002, 0.00000
 Zone Sizing Information, CORE_BOTTOM, Cooling, 1242.14065, 1652.04706, 9.11667E-002, 0.12125, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00, 24.53483, 1.53021E-002, 17.87289, 0.96194, 1.20243E-002, 0.00000
 Zone Sizing Information, CORE_BOTTOM, Heating, 72.68156, 96.66647, 2.06203E-003, 1.20243E-002, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -12.10000, 1.33866E-003, 17.87289, 0.96194, 1.20243E-002, 0.00000
 Zone Sizing Information, CORE_MID, Cooling, 2537.16610, 3374.43091, 0.18621, 0.24767, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00, 24.53483, 1.53021E-002, 17.87289, 0.96194, 2.40486E-002, 0.00000
 Zone Sizing Information, CORE_MID, Heating, 55.28802, 73.53307, 1.56857E-003, 2.40486E-002, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -12.10000, 1.33866E-003, 17.87289, 0.96194, 2.40486E-002, 0.00000
 Zone Sizing Information, CORE_TOP, Cooling, 1362.96026, 1812.73714, 0.10003, 0.13305, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00, 24.53483, 1.53021E-002, 17.87289, 0.96194, 1.20243E-002, 0.00000
 Zone Sizing Information, CORE_TOP, Heating, 611.64341, 813.48573, 1.73530E-002, 2.30795E-002, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:10:00, -12.10000, 1.33866E-003, 17.87289, 0.96194, 1.20243E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1, Cooling, 4001.45699, 5321.93779, 0.29371, 0.39063, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 11:50:00, 30.34133, 1.53127E-002, 42.30942, 2.27715, 2.84644E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1, Heating, 2980.67032, 3964.29152, 8.45535E-002, 0.11246, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30942, 2.27715, 2.84644E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2, Cooling, 3580.49161, 4762.05384, 0.26282, 0.34955, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 09:50:00, 28.27417, 1.53089E-002, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2, Heating, 2690.43187, 3578.27439, 7.63177E-002, 0.10150, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3, Cooling, 2189.04510, 2911.42998, 0.16074, 0.21378, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00, 24.53483, 1.53021E-002, 42.30849, 2.27710, 2.84637E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3, Heating, 2937.91647, 3907.42890, 8.33406E-002, 0.11084, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30849, 2.27710, 2.84637E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4, Cooling, 3012.31208, 4006.37507, 0.22111, 0.29408, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 14:20:00, 31.50000, 1.53148E-002, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4, Heating, 2606.73957, 3466.96363, 7.39437E-002, 9.83451E-002, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1, Cooling, 8690.64876, 11558.56285, 0.63790, 0.84840, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 12:00:00, 30.47300, 1.53129E-002, 42.30942, 2.27715, 5.69287E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1, Heating, 6253.97605, 8317.78815, 0.17741, 0.23595, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30942, 2.27715, 5.69287E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2, Cooling, 8150.90865, 10840.70850, 0.59829, 0.79573, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 09:30:00, 27.82650, 1.53081E-002, 38.38493, 2.06593, 5.16482E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2, Heating, 5684.79211, 7560.77351, 0.16126, 0.21447, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 5.16482E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3, Cooling, 4747.63396, 6314.35316, 0.34861, 0.46365, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00, 24.53483, 1.53021E-002, 42.30849, 2.27710, 5.69275E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3, Heating, 6222.36685, 8275.74791, 0.17651, 0.23476, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30849, 2.27710, 5.69275E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4, Cooling, 8319.84690, 11065.39638, 0.61069, 0.81222, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 15:50:00, 31.10500, 1.53141E-002, 38.38493, 2.06593, 5.16482E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4, Heating, 5565.68591, 7402.36227, 0.15788, 0.20998, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 5.16482E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1, Cooling, 4445.47630, 5912.48348, 0.32630, 0.43398, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 12:00:00, 30.47300, 1.53129E-002, 42.30942, 2.27715, 2.84644E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1, Heating, 3768.31476, 5011.85863, 0.10690, 0.14217, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30942, 2.27715, 2.84644E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2, Cooling, 4118.39649, 5477.46733, 0.30230, 0.40206, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 09:30:00, 27.82650, 1.53081E-002, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2, Heating, 3414.12273, 4540.78324, 9.68469E-002, 0.12881, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3, Cooling, 2781.62693, 3699.56382, 0.20417, 0.27155, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 18:00:00, 29.60400, 1.53113E-002, 42.30849, 2.27710, 2.84637E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3, Heating, 3772.39380, 5017.28376, 0.10701, 0.14233, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30849, 2.27710, 2.84637E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4, Cooling, 4809.00101, 6395.97134, 0.35299, 0.46947, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 16:50:00, 30.49933, 1.53130E-002, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4, Heating, 3398.52374, 4520.03658, 9.64044E-002, 0.12822, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, CORE_LOW, Cooling, 1252.66541, 1666.04499, 9.19391E-002, 0.12228, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00, 24.53483, 1.53021E-002, 17.87289, 0.96194, 1.20243E-002, 0.00000
 Zone Sizing Information, CORE_LOW, Heating, 7.23037, 9.61640, 2.05133E-004, 1.20243E-002, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -12.10000, 1.33866E-003, 17.87289, 0.96194, 1.20243E-002, 0.00000
 Zone Sizing Information, CORE_HIGH, Cooling, 1289.60113, 1715.16951, 9.46500E-002, 0.12588, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00, 24.53483, 1.53021E-002, 17.87289, 0.96194, 1.20243E-002, 0.00000
 Zone Sizing Information, CORE_HIGH, Heating, 48.00123, 63.84163, 1.36184E-003, 1.20243E-002, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -12.10000, 1.33866E-003, 17.87289, 0.96194, 1.20243E-002, 0.00000
 Zone Sizing Information, PERIMETER_LOW_ZN_1, Cooling, 4290.85883, 5706.84224, 0.31495, 0.41888, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 12:00:00, 30.47300, 1.53129E-002, 42.30942, 2.27715, 2.84644E-002, 0.00000
 Zone Sizing Information, PERIMETER_LOW_ZN_1, Heating, 3095.03712, 4116.39937, 8.77978E-002, 0.11677, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30942, 2.27715, 2.84644E-002, 0.00000
 Zone Sizing Information, PERIMETER_HIGH_ZN_1, Cooling, 4392.95560, 5842.63095, 0.32244, 0.42885, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 12:00:00, 30.47300, 1.53129E-002, 42.30942, 2.27715, 2.84644E-002, 0.00000
 Zone Sizing Information, PERIMETER_HIGH_ZN_1, Heating, 3155.18133, 4196.39117, 8.95040E-002, 0.11904, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30942, 2.27715, 2.84644E-002, 0.00000
 Zone Sizing Information, PERIMETER_LOW_ZN_2, Cooling, 3977.90224, 5290.60998, 0.29199, 0.38834, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 09:40:00, 28.05033, 1.53085E-002, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_LOW_ZN_2, Heating, 2811.56229, 3739.37784, 7.97539E-002, 0.10607, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_HIGH_ZN_2, Cooling, 4108.67492, 5464.53764, 0.30158, 0.40111, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 09:30:00, 27.82650, 1.53081E-002, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_HIGH_ZN_2, Heating, 2869.06071, 3815.85074, 8.13850E-002, 0.10824, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_LOW_ZN_3, Cooling, 2341.70737, 3114.47080, 0.17194, 0.22869, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00, 24.53483, 1.53021E-002, 42.30849, 2.27710, 2.84637E-002, 0.00000
 Zone Sizing Information, PERIMETER_LOW_ZN_3, Heating, 3065.77326, 4077.47843, 8.69677E-002, 0.11567, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30849, 2.27710, 2.84637E-002, 0.00000
 Zone Sizing Information, PERIMETER_HIGH_ZN_3, Cooling, 2489.24605, 3310.69724, 0.18271, 0.24301, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 17:40:00, 29.86733, 1.53118E-002, 42.30849, 2.27710, 2.84637E-002, 0.00000
 Zone Sizing Information, PERIMETER_HIGH_ZN_3, Heating, 3148.99083, 4188.15780, 8.93284E-002, 0.11881, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 42.30849, 2.27710, 2.84637E-002, 0.00000
 Zone Sizing Information, PERIMETER_LOW_ZN_4, Cooling, 3488.82151, 4640.13261, 0.25609, 0.34060, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 14:50:00, 31.50000, 1.53148E-002, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_LOW_ZN_4, Heating, 2737.88564, 3641.38790, 7.76639E-002, 0.10329, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_HIGH_ZN_4, Cooling, 4570.44111, 6078.68668, 0.33548, 0.44619, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 16:50:00, 30.49933, 1.53130E-002, 38.38493, 2.06593, 2.58241E-002, 0.00000
 Zone Sizing Information, PERIMETER_HIGH_ZN_4, Heating, 2837.00293, 3773.21389, 8.04756E-002, 0.10703, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -12.10000, 1.33866E-003, 38.38493, 2.06593, 2.58241E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, VAV_1, Cooling, Sensible, 19036.16, 1.36929, 1.36929, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 10:40:00
 System Sizing Information, VAV_1, Heating, Sensible, 2541.53, 0.43517, 0.43517, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 16:20:00
 System Sizing Information, VAV_2, Cooling, Sensible, 43826.24, 3.16767, 3.16767, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 10:40:00
 System Sizing Information, VAV_2, Heating, Sensible, 4831.57, 0.91921, 0.91921, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 18:00:00
 System Sizing Information, VAV_3, Cooling, Sensible, 23697.60, 1.71011, 1.71011, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 16:40:00
 System Sizing Information, VAV_3, Heating, Sensible, 1875.44, 0.56460, 0.56460, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 18:00:00
 System Sizing Information, VAV_5, Cooling, Sensible, 6774.48, 0.50215, 0.50215, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 07:10:00
 System Sizing Information, VAV_5, Heating, Sensible, 2080.01, 6.03003E-002, 6.03003E-002, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, VAV_L, Cooling, Sensible, 20779.83, 1.49879, 1.49879, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 10:40:00
 System Sizing Information, VAV_L, Heating, Sensible, 2445.52, 0.45383, 0.45383, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 18:00:00
 System Sizing Information, VAV_H, Cooling, Sensible, 22829.57, 1.64504, 1.64504, SEOUL.WS ANN CLG 1% CONDNS DB=>MWB, 8/21 10:30:00
 System Sizing Information, VAV_H, Heating, Sensible, 2387.28, 0.46515, 0.46515, SEOUL.WS ANN HTG 99.6% CONDNS DB, 1/21 18:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.50215
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.27202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.15064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.40366E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.74337E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2623.17422
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.74337E-005
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 52.04846
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,2631.65
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.12125
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.63755E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03523E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.25290E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.63755E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_BOTTOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 285.58905
 Component Sizing Information, Coil:Heating:Water, CORE_BOTTOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.25290E-006
 Component Sizing Information, Coil:Heating:Water, CORE_BOTTOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 5.18575
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,286.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.42997E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.07856E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.00169E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.42997E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_MID VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 457.50452
 Component Sizing Information, Coil:Heating:Water, CORE_MID VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.00169E-005
 Component Sizing Information, Coil:Heating:Water, CORE_MID VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 8.15510
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,458.70
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.13305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.99136E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.23319E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.23783E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.99136E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_TOP VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1022.08637
 Component Sizing Information, Coil:Heating:Water, CORE_TOP VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.23783E-005
 Component Sizing Information, Coil:Heating:Water, CORE_TOP VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 21.57737
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,1024.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.76983E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.00173E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4575.22476
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.00173E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 110.19913
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,4584.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.34955
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.73190E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.03114E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4124.80169
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.03114E-005
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 99.67495
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,4133.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.21378
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.41335E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.51585E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.82036E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11084
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4485.26157
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.82036E-005
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 109.82190
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,3639.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.29408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.82242E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.29841E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.71299E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.83451E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3979.49081
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.71299E-005
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 97.43759
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,3854.91
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.84840
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.00785E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.11169E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9644.75209
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.11169E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 229.31742
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,9665.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.79573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.23872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.10953E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.92784E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.23872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8805.03186
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.92784E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 207.04385
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,8824.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.46365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.13909
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.64380E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.07993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.23476
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9499.68013
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.07993E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 232.60136
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,7796.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.81222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.24367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.17399E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.89879E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8672.37242
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.89879E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 201.14328
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,8692.39
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.43398
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.13019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.07718E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.25967E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5753.28690
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.25967E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 140.87234
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,5610.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.40206
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.14230E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.14123E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5212.33603
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.14123E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 127.62655
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,5119.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.27155
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.14658E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.92552E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.26103E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14233
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5759.51562
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.26103E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 141.02487
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,4648.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.46947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.14084
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.66921E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.15042E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14084
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5254.33587
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.15042E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 124.12181
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,5265.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.12228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.66837E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.05248E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.35772E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.66837E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_LOW VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_LOW VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 199.03053
 Component Sizing Information, Coil:Heating:Water, CORE_LOW VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.35772E-006
 Component Sizing Information, Coil:Heating:Water, CORE_LOW VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3.51996
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_LOW VAV BOX REHEAT COIL,199.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.12588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.77654E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.11300E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.67820E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.77654E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_HIGH VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_HIGH VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 259.34106
 Component Sizing Information, Coil:Heating:Water, CORE_HIGH VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.67820E-006
 Component Sizing Information, Coil:Heating:Water, CORE_HIGH VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 4.65853
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_HIGH VAV BOX REHEAT COIL,260.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.41888
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.97015E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.04472E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4771.55570
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.04472E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 113.54712
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_LOW_ZN_1 VAV BOX REHEAT COIL,4781.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.42885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.04082E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.06565E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4867.15428
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.06565E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 115.64264
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_HIGH_ZN_1 VAV BOX REHEAT COIL,4877.67
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.38834
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.03511E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.51678E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4346.60679
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.51678E-005
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 102.68172
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_LOW_ZN_2 VAV BOX REHEAT COIL,4356.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.40111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.13488E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.72796E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4443.05959
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.72796E-005
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 104.51920
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_HIGH_ZN_2 VAV BOX REHEAT COIL,4452.80
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.22869
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.86060E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.62157E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.02478E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4680.49946
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.02478E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 114.60273
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_LOW_ZN_3 VAV BOX REHEAT COIL,3843.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24301
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.29031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.72313E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.05261E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4807.57142
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.05261E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 117.71436
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_HIGH_ZN_3 VAV BOX REHEAT COIL,4011.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.34060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.66197E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.15144E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10329
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_LOW_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4179.74557
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.15144E-005
 Component Sizing Information, Coil:Heating:Water, PERIMETER_LOW_ZN_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 102.34126
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_LOW_ZN_4 VAV BOX REHEAT COIL,4174.71
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.44619
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.13386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.48720E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.78892E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.13386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.70000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_HIGH_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4470.90003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.78892E-005
 Component Sizing Information, Coil:Heating:Water, PERIMETER_HIGH_ZN_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 101.38537
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_HIGH_ZN_4 VAV BOX REHEAT COIL,4481.53
 Component Sizing Information, AirLoopHVAC, VAV_1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.41079
 Component Sizing Information, AirLoopHVAC, VAV_1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.41079
 Component Sizing Information, AirLoopHVAC, VAV_1, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.36929
 Component Sizing Information, AirLoopHVAC, VAV_1, Adjusted Heating Design Air Flow Rate [m3/s], 0.43517
 Component Sizing Information, AirLoopHVAC, VAV_1, Adjusted Cooling Design Air Flow Rate [m3/s], 1.36929
 Component Sizing Information, AirLoopHVAC, VAV_1, Adjusted Main Design Air Flow Rate [m3/s], 1.36929
 Component Sizing Information, AirLoopHVAC, VAV_1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_1, Calculated Heating Air Flow Ratio [], 0.31781
 Component Sizing Information, AirLoopHVAC, VAV_2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.95030
 Component Sizing Information, AirLoopHVAC, VAV_2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.95030
 Component Sizing Information, AirLoopHVAC, VAV_2, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.16767
 Component Sizing Information, AirLoopHVAC, VAV_2, Adjusted Heating Design Air Flow Rate [m3/s], 0.95030
 Component Sizing Information, AirLoopHVAC, VAV_2, Adjusted Cooling Design Air Flow Rate [m3/s], 3.16767
 Component Sizing Information, AirLoopHVAC, VAV_2, Adjusted Main Design Air Flow Rate [m3/s], 3.16767
 Component Sizing Information, AirLoopHVAC, VAV_2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_2, Calculated Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.51303
 Component Sizing Information, AirLoopHVAC, VAV_3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.51303
 Component Sizing Information, AirLoopHVAC, VAV_3, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.71011
 Component Sizing Information, AirLoopHVAC, VAV_3, Adjusted Heating Design Air Flow Rate [m3/s], 0.56460
 Component Sizing Information, AirLoopHVAC, VAV_3, Adjusted Cooling Design Air Flow Rate [m3/s], 1.71011
 Component Sizing Information, AirLoopHVAC, VAV_3, Adjusted Main Design Air Flow Rate [m3/s], 1.71011
 Component Sizing Information, AirLoopHVAC, VAV_3, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_3, Calculated Heating Air Flow Ratio [], 0.33016
 Component Sizing Information, AirLoopHVAC, VAV_5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15064
 Component Sizing Information, AirLoopHVAC, VAV_5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15064
 Component Sizing Information, AirLoopHVAC, VAV_5, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.50215
 Component Sizing Information, AirLoopHVAC, VAV_5, Adjusted Heating Design Air Flow Rate [m3/s], 0.15064
 Component Sizing Information, AirLoopHVAC, VAV_5, Adjusted Cooling Design Air Flow Rate [m3/s], 0.50215
 Component Sizing Information, AirLoopHVAC, VAV_5, Adjusted Main Design Air Flow Rate [m3/s], 0.50215
 Component Sizing Information, AirLoopHVAC, VAV_5, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_5, Calculated Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_L, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.44964
 Component Sizing Information, AirLoopHVAC, VAV_L, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.44964
 Component Sizing Information, AirLoopHVAC, VAV_L, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.49879
 Component Sizing Information, AirLoopHVAC, VAV_L, Adjusted Heating Design Air Flow Rate [m3/s], 0.45383
 Component Sizing Information, AirLoopHVAC, VAV_L, Adjusted Cooling Design Air Flow Rate [m3/s], 1.49879
 Component Sizing Information, AirLoopHVAC, VAV_L, Adjusted Main Design Air Flow Rate [m3/s], 1.49879
 Component Sizing Information, AirLoopHVAC, VAV_L, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_L, Calculated Heating Air Flow Ratio [], 0.30280
 Component Sizing Information, AirLoopHVAC, VAV_H, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.49351
 Component Sizing Information, AirLoopHVAC, VAV_H, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.49351
 Component Sizing Information, AirLoopHVAC, VAV_H, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.64504
 Component Sizing Information, AirLoopHVAC, VAV_H, Adjusted Heating Design Air Flow Rate [m3/s], 0.49351
 Component Sizing Information, AirLoopHVAC, VAV_H, Adjusted Cooling Design Air Flow Rate [m3/s], 1.64504
 Component Sizing Information, AirLoopHVAC, VAV_H, Adjusted Main Design Air Flow Rate [m3/s], 1.64504
 Component Sizing Information, AirLoopHVAC, VAV_H, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_H, Calculated Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_1, Design Supply Air Flow Rate [m3/s], 1.36929
 Component Sizing Information, AirLoopHVAC, VAV_2, Design Supply Air Flow Rate [m3/s], 3.16767
 Component Sizing Information, AirLoopHVAC, VAV_3, Design Supply Air Flow Rate [m3/s], 1.71011
 Component Sizing Information, AirLoopHVAC, VAV_5, Design Supply Air Flow Rate [m3/s], 0.50215
 Component Sizing Information, AirLoopHVAC, VAV_L, Design Supply Air Flow Rate [m3/s], 1.49879
 Component Sizing Information, AirLoopHVAC, VAV_H, Design Supply Air Flow Rate [m3/s], 1.64504
 Component Sizing Information, Controller:OutdoorAir, VAV_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.36929
 Component Sizing Information, Controller:OutdoorAir, VAV_1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.12060
 Component Sizing Information, Coil:Cooling:Water, VAV_1_COOLC, Design Size Design Inlet Air Temperature [C], 24.40727
 Component Sizing Information, Coil:Cooling:Water, VAV_1_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_1_COOLC, Design Size Design Outlet Air Temperature [C], 11.41829
 Component Sizing Information, Coil:Cooling:Water, VAV_1_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.30798E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_1_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_1_COOLC, Design Size Design Coil Load [W], 24994.57562
 Component Sizing Information, Coil:Cooling:Water, VAV_1_COOLC, Design Size Design Water Flow Rate [m3/s], 8.92748E-004
 Component Sizing Information, Coil:Cooling:Water, VAV_1_COOLC, Design Size Design Air Flow Rate [m3/s], 1.36929
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_1_COOLC,31350.78,22565.87,8784.91,0.72,3742.32,37.96
 Component Sizing Information, Coil:Heating:Water, VAV_1_HEATC, Design Size Rated Capacity [W], 2666.98362
 Component Sizing Information, Coil:Heating:Water, VAV_1_HEATC, Design Size Maximum Water Flow Rate [m3/s], 5.83929E-005
 Component Sizing Information, Coil:Heating:Water, VAV_1_HEATC, Design Size U-Factor Times Area Value [W/K], 43.54946
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_1_HEATC,2469.97
 Component Sizing Information, Fan:VariableVolume, VAV_1_FAN, Design Size Maximum Flow Rate [m3/s], 1.36929
 Component Sizing Information, Controller:WaterCoil, VAV_1_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 8.92748E-004
 Component Sizing Information, Controller:WaterCoil, VAV_1_COOLC_CONTROLLER, Controller Convergence Tolerance, 5.33398E-004
 Component Sizing Information, Controller:WaterCoil, VAV_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 5.83929E-005
 Component Sizing Information, Controller:OutdoorAir, VAV_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.16767
 Component Sizing Information, Controller:OutdoorAir, VAV_2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.24120
 Component Sizing Information, Coil:Cooling:Water, VAV_2_COOLC, Design Size Design Inlet Air Temperature [C], 24.35158
 Component Sizing Information, Coil:Cooling:Water, VAV_2_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_2_COOLC, Design Size Design Outlet Air Temperature [C], 11.44711
 Component Sizing Information, Coil:Cooling:Water, VAV_2_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.20065E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_2_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_2_COOLC, Design Size Design Coil Load [W], 56463.66083
 Component Sizing Information, Coil:Cooling:Water, VAV_2_COOLC, Design Size Design Water Flow Rate [m3/s], 2.01675E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_2_COOLC, Design Size Design Air Flow Rate [m3/s], 3.16767
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_2_COOLC,71595.32,51769.49,19825.83,0.72,8526.52,86.48
 Component Sizing Information, Coil:Heating:Water, VAV_2_HEATC, Design Size Rated Capacity [W], 4671.62480
 Component Sizing Information, Coil:Heating:Water, VAV_2_HEATC, Design Size Maximum Water Flow Rate [m3/s], 1.02284E-004
 Component Sizing Information, Coil:Heating:Water, VAV_2_HEATC, Design Size U-Factor Times Area Value [W/K], 76.69579
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_2_HEATC,4408.51
 Component Sizing Information, Fan:VariableVolume, VAV_2_FAN, Design Size Maximum Flow Rate [m3/s], 3.16767
 Component Sizing Information, Controller:WaterCoil, VAV_2_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.01675E-003
 Component Sizing Information, Controller:WaterCoil, VAV_2_COOLC_CONTROLLER, Controller Convergence Tolerance, 2.36118E-004
 Component Sizing Information, Controller:WaterCoil, VAV_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.02284E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.71011
 Component Sizing Information, Controller:OutdoorAir, VAV_3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.12060
 Component Sizing Information, Coil:Cooling:Water, VAV_3_COOLC, Design Size Design Inlet Air Temperature [C], 24.36985
 Component Sizing Information, Coil:Cooling:Water, VAV_3_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_3_COOLC, Design Size Design Outlet Air Temperature [C], 11.41788
 Component Sizing Information, Coil:Cooling:Water, VAV_3_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.14642E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_3_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_3_COOLC, Design Size Design Coil Load [W], 30300.08294
 Component Sizing Information, Coil:Cooling:Water, VAV_3_COOLC, Design Size Design Water Flow Rate [m3/s], 1.08225E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_3_COOLC, Design Size Design Air Flow Rate [m3/s], 1.71011
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_3_COOLC,38566.18,27912.82,10653.36,0.72,4600.32,46.66
 Component Sizing Information, Coil:Heating:Water, VAV_3_HEATC, Design Size Rated Capacity [W], 2140.80484
 Component Sizing Information, Coil:Heating:Water, VAV_3_HEATC, Design Size Maximum Water Flow Rate [m3/s], 4.68724E-005
 Component Sizing Information, Coil:Heating:Water, VAV_3_HEATC, Design Size U-Factor Times Area Value [W/K], 35.23810
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_3_HEATC,2038.42
 Component Sizing Information, Fan:VariableVolume, VAV_3_FAN, Design Size Maximum Flow Rate [m3/s], 1.71011
 Component Sizing Information, Controller:WaterCoil, VAV_3_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.08225E-003
 Component Sizing Information, Controller:WaterCoil, VAV_3_COOLC_CONTROLLER, Controller Convergence Tolerance, 4.40001E-004
 Component Sizing Information, Controller:WaterCoil, VAV_3_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.68724E-005
 Component Sizing Information, Controller:OutdoorAir, VAV_5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.50215
 Component Sizing Information, Controller:OutdoorAir, VAV_5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.03003E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_5_COOLC, Design Size Design Inlet Air Temperature [C], 24.06394
 Component Sizing Information, Coil:Cooling:Water, VAV_5_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_5_COOLC, Design Size Design Outlet Air Temperature [C], 11.26075
 Component Sizing Information, Coil:Cooling:Water, VAV_5_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.51299E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_5_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_5_COOLC, Design Size Design Coil Load [W], 9364.60742
 Component Sizing Information, Coil:Cooling:Water, VAV_5_COOLC, Design Size Design Water Flow Rate [m3/s], 3.34482E-004
 Component Sizing Information, Coil:Cooling:Water, VAV_5_COOLC, Design Size Design Air Flow Rate [m3/s], 0.50215
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_5_COOLC,11699.40,8375.73,3323.67,0.72,1416.58,14.37
 Component Sizing Information, Coil:Heating:Water, VAV_5_HEATC, Design Size Rated Capacity [W], 1614.72069
 Component Sizing Information, Coil:Heating:Water, VAV_5_HEATC, Design Size Maximum Water Flow Rate [m3/s], 3.53539E-005
 Component Sizing Information, Coil:Heating:Water, VAV_5_HEATC, Design Size U-Factor Times Area Value [W/K], 26.01572
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_5_HEATC,1424.38
 Component Sizing Information, Fan:VariableVolume, VAV_5_FAN, Design Size Maximum Flow Rate [m3/s], 0.50215
 Component Sizing Information, Controller:WaterCoil, VAV_5_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 3.34482E-004
 Component Sizing Information, Controller:WaterCoil, VAV_5_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.00000E-003
 Component Sizing Information, Controller:WaterCoil, VAV_5_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 3.53539E-005
 Component Sizing Information, Controller:OutdoorAir, VAV_L_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.49879
 Component Sizing Information, Controller:OutdoorAir, VAV_L_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.12060
 Component Sizing Information, Coil:Cooling:Water, VAV_L_COOLC, Design Size Design Inlet Air Temperature [C], 24.37571
 Component Sizing Information, Coil:Cooling:Water, VAV_L_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_L_COOLC, Design Size Design Outlet Air Temperature [C], 11.44721
 Component Sizing Information, Coil:Cooling:Water, VAV_L_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.23867E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_L_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_L_COOLC, Design Size Design Coil Load [W], 26932.81309
 Component Sizing Information, Coil:Cooling:Water, VAV_L_COOLC, Design Size Design Water Flow Rate [m3/s], 9.61978E-004
 Component Sizing Information, Coil:Cooling:Water, VAV_L_COOLC, Design Size Design Air Flow Rate [m3/s], 1.49879
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_L_COOLC,34012.88,24557.68,9455.20,0.72,4050.85,41.09
 Component Sizing Information, Coil:Heating:Water, VAV_L_HEATC, Design Size Rated Capacity [W], 2467.07955
 Component Sizing Information, Coil:Heating:Water, VAV_L_HEATC, Design Size Maximum Water Flow Rate [m3/s], 5.40161E-005
 Component Sizing Information, Coil:Heating:Water, VAV_L_HEATC, Design Size U-Factor Times Area Value [W/K], 40.42295
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_L_HEATC,2312.26
 Component Sizing Information, Fan:VariableVolume, VAV_L_FAN, Design Size Maximum Flow Rate [m3/s], 1.49879
 Component Sizing Information, Controller:WaterCoil, VAV_L_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 9.61978E-004
 Component Sizing Information, Controller:WaterCoil, VAV_L_COOLC_CONTROLLER, Controller Convergence Tolerance, 4.95012E-004
 Component Sizing Information, Controller:WaterCoil, VAV_L_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 5.40161E-005
 Component Sizing Information, Controller:OutdoorAir, VAV_H_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.64504
 Component Sizing Information, Controller:OutdoorAir, VAV_H_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.12060
 Component Sizing Information, Coil:Cooling:Water, VAV_H_COOLC, Design Size Design Inlet Air Temperature [C], 24.38692
 Component Sizing Information, Coil:Cooling:Water, VAV_H_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_H_COOLC, Design Size Design Outlet Air Temperature [C], 11.44704
 Component Sizing Information, Coil:Cooling:Water, VAV_H_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.17127E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_H_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_H_COOLC, Design Size Design Coil Load [W], 29247.12601
 Component Sizing Information, Coil:Cooling:Water, VAV_H_COOLC, Design Size Design Water Flow Rate [m3/s], 1.04464E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_H_COOLC, Design Size Design Air Flow Rate [m3/s], 1.64504
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_H_COOLC,37124.11,26858.05,10266.06,0.72,4419.13,44.82
 Component Sizing Information, Coil:Heating:Water, VAV_H_HEATC, Design Size Rated Capacity [W], 2241.33793
 Component Sizing Information, Coil:Heating:Water, VAV_H_HEATC, Design Size Maximum Water Flow Rate [m3/s], 4.90735E-005
 Component Sizing Information, Coil:Heating:Water, VAV_H_HEATC, Design Size U-Factor Times Area Value [W/K], 36.84521
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_H_HEATC,2124.66
 Component Sizing Information, Fan:VariableVolume, VAV_H_FAN, Design Size Maximum Flow Rate [m3/s], 1.64504
 Component Sizing Information, Controller:WaterCoil, VAV_H_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.04464E-003
 Component Sizing Information, Controller:WaterCoil, VAV_H_COOLC_CONTROLLER, Controller Convergence Tolerance, 4.55842E-004
 Component Sizing Information, Controller:WaterCoil, VAV_H_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.90735E-005
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.7571,845000.0,0.915,0.5984
 Component Sizing Information, PlantLoop, COOLSYS1, Initial Maximum Loop Flow Rate [m3/s], 6.33285E-003
 Component Sizing Information, PlantLoop, COOLSYS1, Initial Plant Loop Volume [m3], 0.75994
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Initial Design Flow Rate [m3/s], 6.33285E-003
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Initial Design Power Consumption [W], 2208.27089
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Initial Design Minimum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 1, Initial Design Size Reference Chilled Water Flow Rate [m3/s], 3.16642E-003
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 1, Initial Design Size Reference Capacity [W], 88741.28597
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 1, Initial Design Size Reference Condenser Water Flow Rate [m3/s], 4.09984E-003
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 2, Initial Design Size Reference Chilled Water Flow Rate [m3/s], 3.16642E-003
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 2, Initial Design Size Reference Capacity [W], 88741.28597
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 2, Initial Design Size Reference Condenser Water Flow Rate [m3/s], 4.09984E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Initial Maximum Loop Flow Rate [m3/s], 2.91162E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Initial Plant Loop Volume [m3], 0.34939
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Initial Design Flow Rate [m3/s], 2.91162E-003
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Initial Design Power Consumption [W], 765.13421
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Initial Design Size Nominal Capacity [W], 132982.45977
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Initial Design Size Design Water Flow Rate [m3/s], 2.91162E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Initial Maximum Loop Flow Rate [m3/s], 6.76158E-006
 Component Sizing Information, PlantLoop, SWHSYS1, Initial Plant Loop Volume [m3], 8.11390E-004
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Initial Design Flow Rate [m3/s], 6.76158E-006
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Initial Design Power Consumption [W], 1.82911
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Initial Use Side Design Flow Rate [m3/s], 6.76158E-006
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Initial Maximum Loop Flow Rate [m3/s], 8.19968E-003
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Initial Condenser Loop Volume [m3], 0.98396
 Component Sizing Information, Pump:ConstantSpeed, TOWERWATERSYS PUMP, Initial Design Flow Rate [m3/s], 8.19968E-003
 Component Sizing Information, Pump:ConstantSpeed, TOWERWATERSYS PUMP, Initial Design Power Consumption [W], 2469.38389
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Initial Design Water Flow Rate [m3/s], 8.19968E-003
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Initial Fan Power at Design Air Flow Rate [W], 2015.08693
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Initial Design Air Flow Rate [m3/s], 5.35796
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Initial U-Factor Times Area Value at Design Air Flow Rate [W/C], 11829.36013
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Initial Free Convection Regime Air Flow Rate [m3/s], 0.53580
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Initial Free Convection U-Factor Times Area Value [W/K], 1182.93601
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-12.10,0.00,DefaultMultipliers,Wetbulb,-12.10,{C},100283,290,2.7,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 14
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BASEMENT,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,5.7078898315E-002,8.4222807504E-002,Pass,Pass,0.2165609689,0.4090608187,Pass,Pass
 Warmup Convergence Information,CORE_BOTTOM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,6.0522690439E-003,7.9779449169E-003,Pass,Pass,0.2515381297,0.4323690133,Pass,Pass
 Warmup Convergence Information,CORE_MID,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.7183057067E-002,2.1819279791E-002,Pass,Pass,0.2516298372,0.4316331936,Pass,Pass
 Warmup Convergence Information,CORE_TOP,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.7079465996E-002,6.2954393610E-002,Pass,Pass,0.2869442288,0.4449819948,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3354875426,0.4640238863,Pass,Pass,0.2633936427,0.4295875935,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3494927112,0.4848998409,Pass,Pass,0.2643253752,0.4299938618,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.5620180269,0.9331839145,Pass,Pass,0.2512181730,0.4179037974,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6486457189,1.0589832270,Pass,Pass,0.2503559357,0.4179007781,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.5555591215,0.8875066562,Pass,Pass,0.2507558307,0.4251689602,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6312868664,1.0274993119,Pass,Pass,0.2506233654,0.4180887764,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.5807905215,0.9654671657,Pass,Pass,0.2518798967,0.4174292425,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6744203802,1.1028356268,Pass,Pass,0.2512556384,0.4172837415,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.5787704834,0.9328370374,Pass,Pass,0.2512054360,0.4227844651,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6626885763,1.0815415379,Pass,Pass,0.2515639154,0.4171676396,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6384292729,1.0636804521,Pass,Pass,0.2539425137,0.4146580267,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.7410479241,1.2219897413,Pass,Pass,0.2571922750,0.4140279410,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6387294891,1.0437208664,Pass,Pass,0.2538831717,0.4151820734,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.7382306501,1.2168600089,Pass,Pass,0.2571623732,0.4141489245,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.7908510747,1.0987113464,Pass,Pass,0.2536670778,0.4296523711,Pass,Pass
 Warmup Convergence Information,CORE_LOW,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.1897666773E-002,2.7712455120E-002,Pass,Pass,0.2517000648,0.4315379636,Pass,Pass
 Warmup Convergence Information,CORE_HIGH,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.2618367424E-002,1.6146216372E-002,Pass,Pass,0.2515771303,0.4317838313,Pass,Pass
 Warmup Convergence Information,LOWFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3446739727,0.4776827168,Pass,Pass,0.2640712948,0.4298936168,Pass,Pass
 Warmup Convergence Information,HIGHFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3541213874,0.4912415153,Pass,Pass,0.2644284200,0.4301124829,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.5767765598,0.9586200933,Pass,Pass,0.2519950137,0.4174957840,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.5843324036,0.9714726260,Pass,Pass,0.2517656706,0.4173986147,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6698036005,1.0940721928,Pass,Pass,0.2514634524,0.4171154600,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6790369127,1.1103750470,Pass,Pass,0.2511789734,0.4171912615,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.5726858871,0.9225113176,Pass,Pass,0.2513592706,0.4229100329,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.5833651176,0.9462305324,Pass,Pass,0.2515110256,0.4203542725,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6543587236,1.0714287663,Pass,Pass,0.2516278868,0.4172696717,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.6727696070,1.0963714183,Pass,Pass,0.2513221559,0.4172543411,Pass,Pass
Environment:Design Day Data,31.50,7.90,DefaultMultipliers,Wetbulb,23.60,{C},100283,290,2.7,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau2017
Environment:WarmupDays,  7
 Warmup Convergence Information,BASEMENT,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,1.1915682913E-002,7.3084745365E-002,Pass,Pass,1.0923373576E-002,8.2023890373E-002,Pass,Pass
 Warmup Convergence Information,CORE_BOTTOM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.5813279228E-003,1.8079699950E-002,Pass,Pass,1.0199801497E-002,8.9813378924E-002,Pass,Pass
 Warmup Convergence Information,CORE_MID,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.5873994925E-003,1.8377795342E-002,Pass,Pass,9.6724284298E-003,8.7869350301E-002,Pass,Pass
 Warmup Convergence Information,CORE_TOP,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,6.6269049089E-003,2.8594293087E-002,Pass,Pass,1.5975559444E-002,0.1182070123,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,1.9985268962E-002,8.8202795752E-002,Pass,Pass,1.1853534588E-002,7.7171838370E-002,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,2.1993477370E-002,9.6682416067E-002,Pass,Pass,1.1137577778E-002,7.6384135064E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.3813759741E-002,0.2269545227,Pass,Pass,1.8730321442E-002,6.3852512211E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.7900584166E-002,0.2485592001,Pass,Pass,1.7227558408E-002,6.2327005578E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.0330314849E-002,0.2011912537,Pass,Pass,1.1477465677E-002,6.4011821510E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.6858855948E-002,0.2439399262,Pass,Pass,1.9738920674E-002,7.0082059831E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.6151190460E-002,0.2411558227,Pass,Pass,1.8254596099E-002,6.2580696219E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.2318146995E-002,0.2674806570,Pass,Pass,1.6745407697E-002,6.1281097331E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.2204843858E-002,0.2133053377,Pass,Pass,1.2212745820E-002,6.3862361075E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.3031483590E-002,0.2769466438,Pass,Pass,2.1870583274E-002,6.9748293309E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,6.7146684954E-002,0.3183017606,Pass,Pass,2.4060185343E-002,9.9813825654E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,7.6829583099E-002,0.3596730798,Pass,Pass,2.3663402472E-002,9.9132690204E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,5.3993150976E-002,0.2620784270,Pass,Pass,2.0440678896E-002,0.1025300173,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,8.6600945017E-002,0.4124983332,Pass,Pass,2.8598575865E-002,0.1035268924,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.5760278284E-002,0.1137046091,Pass,Pass,3.7761749005E-002,0.1588434834,Pass,Pass
 Warmup Convergence Information,CORE_LOW,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.6123146997E-003,1.8203726744E-002,Pass,Pass,1.0191695623E-002,9.0170943302E-002,Pass,Pass
 Warmup Convergence Information,CORE_HIGH,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.6594783921E-003,1.8653434363E-002,Pass,Pass,9.6739356184E-003,8.7763618131E-002,Pass,Pass
 Warmup Convergence Information,LOWFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,2.1130680079E-002,9.3356746598E-002,Pass,Pass,1.1705305829E-002,7.6634687884E-002,Pass,Pass
 Warmup Convergence Information,HIGHFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,2.2826044409E-002,0.1022591788,Pass,Pass,1.1115812227E-002,7.5930705720E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.5886416333E-002,0.2393279049,Pass,Pass,1.8937907400E-002,6.3025944348E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.6436483199E-002,0.2430619004,Pass,Pass,1.7391313525E-002,6.2433145290E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.1764890498E-002,0.2657873345,Pass,Pass,1.6673178344E-002,6.1376938464E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.2536842748E-002,0.2690081861,Pass,Pass,1.6773216495E-002,6.1329562002E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_3,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.1864811693E-002,0.2108721858,Pass,Pass,1.1842901406E-002,6.3758450657E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_3,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.3000560963E-002,0.2189148913,Pass,Pass,1.3455841981E-002,6.4145599809E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_4,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.9774458138E-002,0.2617526184,Pass,Pass,2.0999511272E-002,7.0663463587E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_4,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.5182906319E-002,0.2986159248,Pass,Pass,2.1645357859E-002,6.7784674764E-002,Pass,Pass
! <Plant Coincident Sizing Algorithm>,Plant Loop Name,Sizing Pass {#},Measured Mass Flow{kg/s},Measured Demand {W},Demand Calculated Mass Flow{kg/s},Sizes Changed {Yes/No},Previous Volume Flow Rate {m3/s},New Volume Flow Rate {m3/s},Demand Check Applied {Yes/No},Sizing Factor {},Normalized Change {},Specific Heat{J/kg-K},Density {kg/m3}
Plant Coincident Sizing Algorithm,COOLSYS1,1,6.3322015,265715.77,9.4897834,Yes,6.332847E-003,9.490751E-003,Yes,1.0000,0.498655,4197.9300,999.8980
Plant Coincident Sizing Algorithm,HEATSYS1,1,2.2479278,111658.40,2.3962560,Yes,2.911616E-003,2.396500E-003,Yes,1.0000,0.176917,4197.9300,999.8980
Environment:Design Day Data,-12.10,0.00,DefaultMultipliers,Wetbulb,-12.10,{C},100283,290,2.7,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
 Component Sizing Information, PlantLoop, COOLSYS1, Maximum Loop Flow Rate [m3/s], 9.49075E-003
 Component Sizing Information, PlantLoop, COOLSYS1, Plant Loop Volume [m3], 1.13889
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 2.39650E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 0.28758
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 6.76158E-006
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 8.11390E-004
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Maximum Loop Flow Rate [m3/s], 1.23977E-002
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Condenser Loop Volume [m3], 1.48772
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 1, Design Size Reference Chilled Water Flow Rate [m3/s], 4.74538E-003
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 1, Design Size Reference Capacity [W], 132992.54208
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 1, Design Size Reference Condenser Water Flow Rate [m3/s], 6.19882E-003
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 1, 17.09, 59.22
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 2, Design Size Reference Chilled Water Flow Rate [m3/s], 4.74538E-003
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 2, Design Size Reference Capacity [W], 132992.54208
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 2, Design Size Reference Condenser Water Flow Rate [m3/s], 6.19882E-003
 Chiller Standard Rating Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER 2, 17.09, 59.22
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Design Flow Rate [m3/s], 9.49075E-003
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Design Power Consumption [W], 3309.43546
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Design Minimum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 109455.56152
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 2.39650E-003
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 2.39650E-003
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 629.76873
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 6.76158E-006
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 6.76158E-006
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 1.82911
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Design Water Flow Rate [m3/s], 1.23977E-002
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Fan Power at Design Air Flow Rate [W], 3046.75035
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Design Air Flow Rate [m3/s], 8.10107
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, U-Factor Times Area Value at Design Air Flow Rate [W/C], 17885.63389
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Free Convection Regime Air Flow Rate [m3/s], 0.81011
 Component Sizing Information, CoolingTower:SingleSpeed, TOWERWATERSYS COOLTOWER, Free Convection U-Factor Times Area Value [W/K], 1788.56339
 Component Sizing Information, Pump:ConstantSpeed, TOWERWATERSYS PUMP, Design Flow Rate [m3/s], 1.23977E-002
 Component Sizing Information, Pump:ConstantSpeed, TOWERWATERSYS PUMP, Design Power Consumption [W], 3733.63358
Environment:Design Day Data,31.50,7.90,DefaultMultipliers,Wetbulb,23.60,{C},100283,290,2.7,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau2017
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Design Day Data,-12.10,0.00,DefaultMultipliers,Wetbulb,-12.10,{C},100283,290,2.7,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:Design Day Data,31.50,7.90,DefaultMultipliers,Wetbulb,23.60,{C},100283,290,2.7,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau2017
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:Design Day Data,-12.10,0.00,DefaultMultipliers,Wetbulb,-12.10,{C},100283,290,2.7,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 14
 Warmup Convergence Information,BASEMENT,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,5.8013767231E-002,8.4779044100E-002,Pass,Pass,0.2309009353,0.4185980614,Pass,Pass
 Warmup Convergence Information,CORE_BOTTOM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,6.0522633250E-003,7.9779414514E-003,Pass,Pass,0.2515381163,0.4323690019,Pass,Pass
 Warmup Convergence Information,CORE_MID,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,1.7183049159E-002,2.1819253068E-002,Pass,Pass,0.2516298439,0.4316331817,Pass,Pass
 Warmup Convergence Information,CORE_TOP,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,3.7079421145E-002,6.2954501587E-002,Pass,Pass,0.2869442574,0.4449820271,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.3354875614,0.4640173381,Pass,Pass,0.2633951766,0.4295900742,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.3494932203,0.4849047405,Pass,Pass,0.2643232370,0.4299920819,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.5620176915,0.9331835265,Pass,Pass,0.2512181736,0.4179037954,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6486456908,1.0589833380,Pass,Pass,0.2503559451,0.4179007835,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.5555590359,0.8875065441,Pass,Pass,0.2507558329,0.4251689611,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6312819097,1.0274719058,Pass,Pass,0.2506388753,0.4180810072,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.5807935396,0.9654786752,Pass,Pass,0.2518636605,0.4174332278,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6744206191,1.1028361209,Pass,Pass,0.2512556449,0.4172837502,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.5787990303,0.9328533423,Pass,Pass,0.2512310122,0.4228002540,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6626886738,1.0815415079,Pass,Pass,0.2515639153,0.4171676443,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6383724498,1.0636872841,Pass,Pass,0.2539022721,0.4145961579,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.7410351834,1.2220078411,Pass,Pass,0.2572366094,0.4140680713,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6387294868,1.0437210389,Pass,Pass,0.2538831786,0.4151820733,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.7382301293,1.2168603295,Pass,Pass,0.2571623891,0.4141488985,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.7908657720,1.0987238715,Pass,Pass,0.2536682511,0.4296532514,Pass,Pass
 Warmup Convergence Information,CORE_LOW,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,2.1897685489E-002,2.7712469145E-002,Pass,Pass,0.2517000684,0.4315379527,Pass,Pass
 Warmup Convergence Information,CORE_HIGH,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,1.2618361843E-002,1.6146209431E-002,Pass,Pass,0.2515771312,0.4317838276,Pass,Pass
 Warmup Convergence Information,LOWFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.3446742993,0.4776815179,Pass,Pass,0.2640697372,0.4298936805,Pass,Pass
 Warmup Convergence Information,HIGHFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.3541212610,0.4912411844,Pass,Pass,0.2644279175,0.4301120032,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.5767765536,0.9586200278,Pass,Pass,0.2519950134,0.4174957888,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_1,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.5843326670,0.9715245691,Pass,Pass,0.2517658629,0.4173986207,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6698033648,1.0940716207,Pass,Pass,0.2514634445,0.4171154555,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_2,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6790368613,1.1103748956,Pass,Pass,0.2511789714,0.4171912622,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.5726859053,0.9225114325,Pass,Pass,0.2513592716,0.4229100367,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_3,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.5833650992,0.9462304508,Pass,Pass,0.2515110251,0.4203542723,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6543055122,1.0714918149,Pass,Pass,0.2516418499,0.4172969612,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_4,SizingPeriod: SEOUL.WS ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2,0.6727690263,1.0963700446,Pass,Pass,0.2513221357,0.4172543317,Pass,Pass
Environment:Design Day Data,31.50,7.90,DefaultMultipliers,Wetbulb,23.60,{C},100283,290,2.7,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau2017
Environment:WarmupDays,  6
 Warmup Convergence Information,BASEMENT,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,1.1028817485E-002,7.2201081008E-002,Pass,Pass,9.5483971366E-003,7.3678466983E-002,Pass,Pass
 Warmup Convergence Information,CORE_BOTTOM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.2730627193E-003,1.7660368726E-002,Pass,Pass,7.3661249055E-003,8.4002561291E-002,Pass,Pass
 Warmup Convergence Information,CORE_MID,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.3310546720E-003,1.8011492405E-002,Pass,Pass,7.2865010810E-003,8.3871617490E-002,Pass,Pass
 Warmup Convergence Information,CORE_TOP,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,6.3863726846E-003,2.8213196992E-002,Pass,Pass,1.4178656370E-002,0.1174119919,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,1.9021759955E-002,8.6553258301E-002,Pass,Pass,1.1699065159E-002,7.8654807154E-002,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,2.1198215595E-002,9.5551108504E-002,Pass,Pass,1.1025610826E-002,7.7504921664E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.3692720791E-002,0.2262812260,Pass,Pass,1.8744231414E-002,6.3859325342E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.7812326335E-002,0.2479075321,Pass,Pass,1.7218660204E-002,6.2332847662E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.0207523562E-002,0.2006158831,Pass,Pass,1.1481567383E-002,6.4017966728E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.6725670163E-002,0.2431964251,Pass,Pass,1.9755466378E-002,7.0107824126E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.6030018948E-002,0.2404892286,Pass,Pass,1.8276758497E-002,6.2579111947E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,4.2245924487E-002,0.2669389715,Pass,Pass,1.6746729117E-002,6.1336303556E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.2082490422E-002,0.2126155181,Pass,Pass,1.2217787828E-002,6.3869116025E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,4.2962748170E-002,0.2764144259,Pass,Pass,2.1879112002E-002,6.9828000872E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,6.6910558543E-002,0.3174030797,Pass,Pass,2.4050404544E-002,9.9804169410E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,7.6608126279E-002,0.3590283987,Pass,Pass,2.3688474669E-002,9.9163523457E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,5.3749377531E-002,0.2610776726,Pass,Pass,2.0419413029E-002,0.1025151250,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,8.6404202676E-002,0.4121573675,Pass,Pass,2.8577779990E-002,0.1035709454,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,4.5860073315E-002,0.1121492577,Pass,Pass,3.8266360245E-002,0.1626750760,Pass,Pass
 Warmup Convergence Information,CORE_LOW,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.2934056008E-003,1.7794050433E-002,Pass,Pass,7.3443702441E-003,8.3995227298E-002,Pass,Pass
 Warmup Convergence Information,CORE_HIGH,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.3847861752E-003,1.8277610997E-002,Pass,Pass,7.2703666594E-003,8.3858957686E-002,Pass,Pass
 Warmup Convergence Information,LOWFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,2.0183619965E-002,9.1580641788E-002,Pass,Pass,1.1546340505E-002,7.8119642845E-002,Pass,Pass
 Warmup Convergence Information,HIGHFLOOR_PLENUM,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,2.2227133821E-002,0.1011092180,Pass,Pass,1.1015896862E-002,7.7047161050E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.5766633486E-002,0.2386751034,Pass,Pass,1.8952785379E-002,6.3026131933E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_1,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.6313516849E-002,0.2423991985,Pass,Pass,1.7400310862E-002,6.2432020454E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,4.1677028774E-002,0.2651263907,Pass,Pass,1.6667064448E-002,6.1375771375E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_HIGH_ZN_2,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,4.2464929137E-002,0.2685674670,Pass,Pass,1.6776202380E-002,6.1384114041E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_LOW_ZN_3,SizingPeriod: SEOUL.WS ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 2,3.1743560446E-002,0.2101938493,Pass,Pass,1.1846876093E-002,6.3763460796E-002,Pass,Pass
